branch_uuid,branch_type,branch_name,from_bus,to_bus,from_kv,to_kv,r_pu,x_pu,rate_input_pu,rate_mw_assuming_system_base,suspect_unlimited_rating,from_region,to_region,is_region_boundary
4564b5be-16bc-4379-8525-415f457a1bf0,Line,INABON      -692_HOSP SANCRIS-700~1,692,700,38.0,38.0,0.0006,0.0025,0.48,48.0,False,pr313,pr313,False
d7265087-72d3-40cc-86db-2e36875347fc,Line,0133        -34602_0131        -34603~1,34602,34603,38.0,38.0,0.071949,0.100976,0.2,20.0,False,pr8,pr8,False
801f45fb-e251-465c-b078-5a434306f09c,Line,BARTOLO     -647_INDIERA     -648~1,647,648,38.0,38.0,0.042,0.0494,0.204,20.4,False,pr169,pr169,False
95987e2d-0eb1-44d8-adc5-2c0fcfe4bae3,Line,BAY VIEW    -64_BACARDI 1877-465~1,64,465,38.0,38.0,0.002819,0.018723,0.76,76.0,False,pr63,pr63,False
dbc9098c-23ff-447d-a678-3c0d911c4dee,Line,CAPARRA SEC -65_TRIPLE S    -671~1,65,671,38.0,38.0,0.0067,0.020826,0.4,40.0,False,pr87,pr87,False
92e4dd12-7bcc-4832-9f67-d415a624e6d6,Line,VILLAMIL    -130_10600-15NO  -13001~1,130,13001,38.0,38.0,0.00138,0.00184,0.4,40.0,False,pr86,pr86,False
d9a2a602-0db2-48ae-b986-ba3d89628b20,Line,FLEXIBLEPACK-913_UPR BAYAMON -914~1,913,914,38.0,38.0,0.00298,0.00931,0.4,40.0,False,pr45,pr45,False
d7ec73e2-fc55-483c-aaf5-778727cfa7a4,Line,CERAMCO     -785_OWENS LP    -786~1,785,786,38.0,38.0,0.022757,0.025725,0.2,20.0,False,pr234,pr234,False
4aef770e-2eff-475a-aaa8-2a06446060b2,Line,TAFT        -133_MUSEOARTE PR-205~1,133,205,38.0,38.0,0.020768,0.025392,0.2,20.0,False,pr392,pr392,False
dfd77aac-3cd9-42df-886b-6c3d4306a30a,Line,BAIROA      -201_FERRERO     -654~1,201,654,38.0,38.0,0.022523,0.07469,0.48,48.0,False,pr21,pr21,False
508dd668-34c6-4377-accf-de6a3ed89778,Line,CDTSVILLALBA-329_CANARICO    -678~1,329,678,38.0,38.0,0.233322,0.28527,0.2,20.0,False,pr213,pr313,True
0807f691-f372-4bbb-97c1-80077e1e0a07,Line,AAA 3382    -572_ESC.VOC.SL  -1145~1,572,1145,38.0,38.0,0.007162,0.008756,0.19699999999999998,19.7,False,pr234,pr234,False
b4718667-f846-4fb4-ad45-a5c577811fe4,Line,VIRGENCITA  -263_AAA 9476    -601~1,263,601,38.0,38.0,0.005985,0.019846,0.48,48.0,False,pr93,pr93,False
9da71886-d25a-4bff-b190-b6a8c036b65d,Line,MOCA GIS    -1068_HEW PACKARD2-10682~1,1068,10682,38.0,38.0,0.0,0.001,1210.002566077499,121000.2566077499,True,pr100,pr100,False
aa99cfe8-f11f-452e-b72e-3784a06baf22,Line,AWNING      -573_USAF        -611~1,573,611,38.0,38.0,0.007136,0.031936,0.59,59.0,False,pr100,pr100,False
7cdc385a-3b08-4c5f-8496-b7662c0ea580,Line,COLISEO SEC -1048_HATOREYTCB2 -1154~1,1048,1154,38.0,38.0,0.0025,0.0033,0.81,81.0,False,pr87,pr87,False
97f248f0-dc80-4478-bfc8-03a5a9c5eff3,Line,DOMINGUITO  -386_TAP DOMGUITO-1106~1,386,1106,38.0,38.0,0.00205,0.013617,0.76,76.0,False,pr335,pr335,False
facf4565-7556-49fd-bc55-82b613768cf5,Line,CAONILLAS 2 -258_2400-2411NO -25801~1,258,25801,38.0,38.0,0.057,0.075,0.2,20.0,False,pr38,pr38,False
1b8d2b3b-ad24-435a-93a8-ff1bb966f612,Line,VASALLO     -630_HOSP SANCRIS-700~1,630,700,38.0,38.0,0.0006,0.0025,0.48,48.0,False,pr313,pr313,False
4661aa1e-e53d-4e92-8656-8b0504195966,Line,CRUV        -155_ESCUELA VOC -157~1,155,157,38.0,38.0,0.00129,0.00427,0.48,48.0,False,pr87,pr87,False
7bd6600f-f073-4f23-add8-bfbcd09262ae,Line,BPPR        -906_CEE         -907~1,906,907,38.0,38.0,0.005255,0.006425,0.2,20.0,False,pr87,pr87,False
2fd8bdd8-4732-4422-80ca-a2d56be39a4c,Line,BAYAMON SECT-43_HOMEDEP BAY -443~1,43,443,38.0,38.0,0.000861,0.002675,0.4,40.0,False,pr45,pr45,False
6b91be46-4812-4291-8d56-bef59ac13372,Line,MERCEDITA   -365_200-71NO    -36502~1,365,36502,38.0,38.0,0.039371,0.130562,0.48,48.0,False,pr3,pr3,False
9f1f745a-66de-4d3a-857d-b32d1648e2fd,Line,MAYAGUEZ    -28_5645        -2803~1,28,2803,38.0,38.0,0.032935,0.109215,0.48,48.0,False,pr29,pr29,False
61003288-5ec9-4f95-ace1-103d343bd2c0,Line,"Utility_PV_ReV_Grid_1472,CERRIJDIAZT~new",81,901378,38.0,38.0,0.0,0.1,0.87325,87.325,False,pr313,pr313,False
0cf67fee-a3b0-409a-a60a-7cbabc664753,Line,HERMA DAVILA-165_10700-11    -54701~1,165,54701,38.0,38.0,0.009266,0.03073,0.48,48.0,False,pr378,pr378,False
093434a1-cf60-4cea-909e-1116c9ae99ff,Line,VEGA BAJA   -42_VEGA ALTA   -89~1,42,89,38.0,38.0,0.0768,0.1517,0.76,76.0,False,pr41,pr41,False
9e8a69ae-6a36-4310-813a-898c399a8425,Line,MARTIN PEÑA -59_HATO REY TC -109~1,59,109,38.0,38.0,0.01761,0.06051,0.48,48.0,False,pr392,pr87,True
c2211dd1-f5e0-4427-8449-2b0557b5d57a,Line,LAS LOMAS   -76_10100-19    -118901~1,76,118901,38.0,38.0,7e-06,1.1e-05,0.4,40.0,False,pr87,pr87,False
05d79193-b0e8-4be6-8f45-dd434bc6ff1a,Line,S.GERMANTC38-300_1299NO      -63501~1,300,63501,38.0,38.0,0.001368,0.004537,0.48,48.0,False,pr169,pr169,False
a687f3ee-86ed-4260-bab1-2e9d457b25bb,Line,MIRAMAR     -171_PRISMA      -1041~1,171,1041,38.0,38.0,0.060082,0.06685,0.198,19.8,False,pr86,pr632,True
5043023c-4694-4774-a791-f79a498e746f,Line,EMS MAYAGUEZ-672_PROPPER     -673~1,672,673,38.0,38.0,0.01239,0.01388,0.204,20.4,False,pr116,pr116,False
e79d089c-78b7-469c-b8a0-24d7481bb52c,Line,C MEDICO SEC-69_TAP CMEDICO -142~1,69,142,38.0,38.0,0.002409,0.009005,0.4,40.0,False,pr50,pr50,False
b095e4e9-dac4-4035-958f-555159632bfd,Line,ETHICON     -536_LANCO SLOREN-910~1,536,910,38.0,38.0,0.009728,0.011893,0.19699999999999998,19.7,False,pr234,pr234,False
6102df8f-1b81-4e3a-9445-047a97fca8b3,Line,CAPUCHINOS  -55_ACB 1089    -339~1,55,339,38.0,38.0,0.001158,0.003841,0.48,48.0,False,pr84,pr84,False
ccdda33f-5a86-47c9-a241-66258d9ecf40,Line,RISER L-7900-940_WALMART JDIA-1080~1,940,1080,38.0,38.0,0.0007,0.004704,0.76,76.0,False,pr313,pr313,False
e1640cf2-aaa3-4d10-a03b-86582f9a0d64,Line,VILLA DL REY-224_ACB 621     -1067~1,224,1067,38.0,38.0,0.007852,0.05215,0.76,76.0,False,pr21,pr21,False
3aecb876-ea27-4944-b870-2c1870602272,Line,MIRAMAR     -171_ISLA GRANDE -186~1,171,186,38.0,38.0,0.0039,0.0088,0.361,36.1,False,pr86,pr86,False
4edb94e8-031c-4c92-b835-8f4bb18c84f8,Line,ICI PAINTS  -743_MOVA CAROLNA-744~1,743,744,38.0,38.0,0.001461,0.009704,0.76,76.0,False,pr82,pr82,False
d80acf01-948b-489d-9ef9-1952e18638bd,Line,DR. CENTER  -448_DAVIS&GECK  -793~1,448,793,38.0,38.0,0.0074,0.024541,0.48,48.0,False,pr153,pr153,False
8750ce5f-4447-4094-a94c-8316663653ef,Line,UTUADO      -1127_2400-2411NO -25801~1,1127,25801,38.0,38.0,0.057,0.075,0.2,20.0,False,pr38,pr38,False
09e1220b-6013-4a2f-8993-99b3f160239c,Line,TAPSERRALLES-732_ROVIRA      -1199~1,732,1199,38.0,38.0,0.087971,0.099445,0.2,20.0,False,pr3,pr3,False
fe48ba50-2ff8-4284-9df2-9f415ab5ac92,Line,AGUADILLA DH-129_SENS AGUADI -527~1,129,527,38.0,38.0,0.02185,0.03343,0.408,40.8,False,pr32,pr32,False
4dc0e411-67ac-4454-8666-d7b4c36a9c2c,Line,MARTINPEÑAB2-1155_AUTO DE CAR2-11551~1,1155,11551,38.0,38.0,0.0,0.001,1210.002566077499,121000.2566077499,True,pr392,pr392,False
456e5c97-004f-4909-a8f0-7311cb623705,Line,QUINTANA NO -950_AUXILIOMUTUO-951~1,950,951,38.0,38.0,0.00386,0.01281,0.48,48.0,False,pr87,pr87,False
afbd17fc-4b96-4d4a-9198-d702ff41a83c,Line,NAVY VIEQUES-581_PUNTA ARENA -1033~1,581,1033,38.0,38.0,0.169529,0.22258,0.22399999999999998,22.4,False,pr101,pr101,False
84faf40a-f7e7-4936-874f-8ccc3984cac3,Line,JOBOS 38    -94_REYNOLDS    -287~1,94,287,38.0,38.0,0.0124,0.0205,0.19699999999999998,19.7,False,pr8,pr8,False
0c6bc237-ddb1-4cef-b7c8-3dc8fe0deb3f,Line,RAMEY 2     -385_UPR AGUDILLA-794~1,385,794,38.0,38.0,0.00632,0.009669,0.408,40.8,False,pr32,pr32,False
c7889ba2-9e76-4161-ae4b-b8b194d4e447,Line,EL NUEVO DIA-723_MATO SANTOS -724~1,723,724,38.0,38.0,0.00186,0.00582,0.4,40.0,False,pr87,pr87,False
2f5e4c00-6c53-4b6d-8608-00461d9c157c,Line,NARANJO     -327_PROD.CANTERA-639~1,327,639,38.0,38.0,0.040484,0.049498,0.2,20.0,False,pr313,pr313,False
1c471914-c168-47f6-a638-9f3c16812a3e,Line,CORANGE     -323_KMART PONCE -1011~1,323,1011,38.0,38.0,0.006031,0.02,0.48,48.0,False,pr103,pr103,False
c3cd0565-d41d-4f8f-b0b6-98d0697a5c64,Line,ELI LILLY-W -182_TAP BARRAZAS-1130~1,182,1130,38.0,38.0,0.003697,0.015904,0.76,76.0,False,pr82,pr85,True
87f100d6-efed-4843-93e6-0db74d6a84e7,Line,PLAYTEX     -772_CDT COMERIO -773~1,772,773,38.0,38.0,0.005776,0.007062,0.204,20.4,False,pr275,pr275,False
419462ec-55f9-4644-8323-fd3be1b7ff2c,Line,CATAÑO SEC  -46_CARIB PETROL-790~1,46,790,38.0,38.0,0.0088,0.0329,0.48,48.0,False,pr45,pr45,False
beae6d70-a7ae-48fb-874b-0b648a5ae948,Line,PLAYTEX     -746_EMERSON     -748~1,746,748,38.0,38.0,0.013137,0.01201,0.4,40.0,False,pr93,pr93,False
ee70ddf0-0ece-405c-99f6-a365d4cf6ef7,Line,VIEQUES SEC -1039_CULEBRAT.OFF-1181~1,1039,1181,38.0,38.0,0.321825,0.223878,0.19,19.0,False,pr101,pr101,False
644f6fb2-a0c8-4f88-bc2a-ed5ae2793d85,Line,TOA  ALTA   -493_9400-01C    -9202~1,493,9202,38.0,38.0,0.081158,0.099228,0.2,20.0,False,pr93,pr93,False
85fa76d2-163a-4f5f-be19-f670f6fa3b59,Line,VETERANO    -693_CBA JDIAZ   -1177~1,693,1177,38.0,38.0,0.008839,0.010807,0.2,20.0,False,pr313,pr313,False
2cc768b4-1bc3-4db7-b20d-168091a0a4b5,Line,ACB 5611    -390_BAXTER      -1082~1,390,1082,38.0,38.0,0.003555,0.004019,0.2,20.0,False,pr32,pr32,False
3f93a921-a4ad-49d2-bfe1-72452da6ff99,Line,HATO TEJAS  -90_10700-05A   -101902~2,90,101902,38.0,38.0,1.1e-05,7.5e-05,0.76,76.0,False,pr378,pr378,False
dfbfc4cd-dfd9-422b-a76d-ef00d86096bf,Line,DR. CENTER  -448_XTRA MANATI -716~1,448,716,38.0,38.0,0.001171,0.003884,0.48,48.0,False,pr153,pr153,False
f2224369-96d4-4720-8bb7-761635f95502,Line,FUETAGUAVIVA-564_AEROPUERTO  -1075~1,564,1075,38.0,38.0,0.008705,0.030048,0.4,40.0,False,pr84,pr84,False
cc82b35e-fc0b-4de0-b50d-064fb174dd76,Line,CAMUY WWTP  -623_QUEBTAP     -1016~1,623,1016,38.0,38.0,0.026287,0.087376,0.48,48.0,False,pr100,pr100,False
08dec6a6-e433-4069-9ce8-72f138a653f4,Line,ESPLAS      -426_REEDCO      -763~1,426,763,38.0,38.0,0.001609,0.005335,0.48,48.0,False,pr14,pr14,False
c8218a6b-a59a-4217-8ded-4c6289687f9c,Line,UIA FAJARDO -718_TAP W LAMBER-1134~1,718,1134,38.0,38.0,0.001553,0.005151,0.48,48.0,False,pr18,pr18,False
33610a6b-c3be-4834-84a3-52db5ddeb684,Line,BARCELONETA -97_AIR MASTER  -791~1,97,791,38.0,38.0,0.01415,0.04691,0.48,48.0,False,pr102,pr102,False
5a791972-e237-40e3-a195-b7e8645ce528,Line,AAASEGIOCUEV-521_SAINT JUST  -522~1,521,522,38.0,38.0,0.029812,0.03645,0.204,20.4,False,pr85,pr85,False
c60c51dc-b1fd-40b4-a658-c56608446db5,Line,TAP DOMGUITO-1106_2100-37NO   -50401~1,1106,50401,38.0,38.0,0.021491,0.142738,0.76,76.0,False,pr335,pr335,False
490e4dc7-6295-4381-b25f-4f85a4d1d492,Line,XTRA 7875   -680_2000-19NO   -3405~1,680,3405,38.0,38.0,0.008919,0.029577,0.48,48.0,False,pr35,pr35,False
ed6d2076-ecdc-4dee-9a7a-091b5f10217e,Line,TAP S.JOSÉ  -1128_AAA 8174    -1169~1,1128,1169,38.0,38.0,0.015812,0.02069,0.198,19.8,False,pr38,pr38,False
47543936-9b12-4f4c-8f01-e77db08dce75,Line,HAMILTON    -450_TAPHAMILTON -1152~1,450,1152,38.0,38.0,0.015572,0.017603,0.2,20.0,False,pr296,pr296,False
30805a02-44b5-4af8-867a-ca6006c4bf42,Line,AAA 2774    -413_3047NO1     -41301~1,413,41301,38.0,38.0,0.049134,0.060074,0.2,20.0,False,pr16,pr16,False
41de321a-0011-4be5-92f9-982c632df996,Line,CAGUAX      -199_UNIV. TURABO-574~1,199,574,38.0,38.0,0.01119,0.03686,0.48,48.0,False,pr21,pr21,False
42261d5a-ccd3-4760-9ec2-aa26153b8a3c,Line,PUERTATIERRA-132_COVADONGA   -138~1,132,138,38.0,38.0,0.0055,0.007,0.223,22.3,False,pr632,pr632,False
ff212a77-10e4-40ac-a9b4-1f214d6569d8,Line,MC NEILL    -248_EMERSON     -748~1,248,748,38.0,38.0,0.002059,0.006829,0.48,48.0,False,pr93,pr93,False
e1237905-cab4-46fc-9e45-9433e79dc74d,Line,ACME FT     -975_PHARMA SEAL -1046~1,975,1046,38.0,38.0,0.005255,0.006425,0.204,20.4,False,pr93,pr93,False
2f16d489-af8c-435c-b654-ceccf9f6bbb6,Line,YAUCO 1     -26_INDIERA     -648~1,26,648,38.0,38.0,0.0841,0.0989,0.204,20.4,False,pr169,pr169,False
8338eee7-0d5c-4db2-9e47-24c9267551d9,Line,GRANDE      -982_ACB 3199    -1193~1,982,1193,38.0,38.0,0.059076,0.072228,0.2,20.0,False,pr85,pr85,False
dcddf309-1336-472f-8972-4e34745dc29a,Line,BEST BUY    -799_KMART       -900~1,799,900,38.0,38.0,0.017657,0.021589,0.2,20.0,False,pr87,pr87,False
1747f4f1-afbb-43d7-b6f8-8f908d5b5d0f,Line,SYNTEX      -351_POLICIA HUM -1086~1,351,1086,38.0,38.0,0.008044,0.026675,0.48,48.0,False,pr14,pr14,False
50150e11-2e1b-4f38-a5ba-7bc747229779,Line,MARTIN PEÑA -59_AUTO DE CAR1-5911~1,59,5911,38.0,38.0,0.0,0.001,1210.002566077499,121000.2566077499,True,pr392,pr392,False
cb9e25b1-d429-48d2-9b2a-d6409744a0c5,Line,BETTER ROADS-682_HOSP CAROLNA-1081~1,682,1081,38.0,38.0,0.006587,0.021845,0.79,79.0,False,pr85,pr85,False
fad19523-20f2-4d87-8ca6-55ee33fd3372,Line,PALO SECO   -62_HOMEDEP BAY -443~1,62,443,38.0,38.0,0.062743,0.195015,0.4,40.0,False,pr63,pr45,True
3cb3ddf9-a83e-406b-b096-51e988c4fff8,Line,CUTLER HAMER-590_ADS         -1117~1,590,1117,38.0,38.0,0.002239,0.007426,0.48,48.0,False,pr40,pr40,False
8ceecd39-0574-4cc5-aff5-0af9161c2b67,Line,MERCK       -591_TAP ACB2285C-1153~1,591,1153,38.0,38.0,0.020463,0.067861,0.48,48.0,False,pr102,pr102,False
c223bdf2-3079-4355-8cbd-53d800f11983,Line,BALDRICH    -54_AUXILIOMUTUO-951~1,54,951,38.0,38.0,0.00386,0.01281,0.48,48.0,False,pr87,pr87,False
f9254739-f62f-48c4-8806-e579dc2ce66b,Line,S.ISABEL SEC-7_TAPHAMILTON -1152~1,7,1152,38.0,38.0,0.001452,0.001641,0.2,20.0,False,pr296,pr296,False
cd3847e8-faa2-49e5-bd4b-a8d5c636294d,Line,SPRINT      -706_ROOMS TO GO -1094~1,706,1094,38.0,38.0,0.052134,0.063741,0.2,20.0,False,pr378,pr378,False
34f68ea5-b8d2-4290-bec8-fc3e8c610aa8,Line,DERCOM      -784_3500-05B    -34502~1,784,34502,38.0,38.0,0.003153,0.003564,0.2,20.0,False,pr234,pr234,False
f491f562-2c9e-4490-b544-e16066322a2b,Line,STEELPROCSOR-446_UNIONCARBIDE-780~1,446,780,38.0,38.0,0.001019,0.003167,0.4,40.0,False,pr45,pr45,False
3720142a-5ac3-427a-adda-eca9b7206e9c,Line,MERCK       -591_UNE         -592~1,591,592,38.0,38.0,0.019524,0.064746,0.48,48.0,False,pr102,pr102,False
9d55b26b-39e1-431c-818b-4f7ae971013a,Line,HORIZON     -1813_HORIZON_HV  -97001~1,1813,97001,38.0,38.0,0.0,0.0001,12100.025660774989,1210002.566077499,True,pr8,pr8,False
e0a9361a-5837-4202-96fc-1e4c0e215a10,Line,LAS MESAS NO-370_MARICAO NO  -371~1,370,371,38.0,38.0,0.266954,0.32639,0.2,20.0,False,pr29,pr29,False
ccad853b-b920-4e5c-bf36-94fe187ad137,Line,TREN LOMAS  -618_16400-19    -61801~1,618,61801,38.0,38.0,0.000832,0.001802,0.408,40.8,False,pr87,pr87,False
0d21d52c-a930-4dcd-8276-9f254003a125,Line,ASDA ARECIBO-589_2200-07D    -3903~1,589,3903,38.0,38.0,0.025483,0.084506,0.48,48.0,False,pr40,pr40,False
c9dd4ee2-62f4-47f0-90b0-3f6f1d9551e2,Line,HATILLO     -174_HATILLO NO  -274~NO,174,274,38.0,38.0,0.0,0.001,1210.002566077499,121000.2566077499,True,pr335,pr335,False
bd5a71fb-550d-4156-9650-33d213cf0e6a,Line,BACARDI 1   -946_INTER SHIP  -949~1,946,949,38.0,38.0,0.012233,0.014957,0.2,20.0,False,pr87,pr87,False
6dc9fc8a-1c9a-4097-994d-46d19de535d3,Line,TAP 3145    -124_3100-07NO   -98201~1,124,98201,38.0,38.0,0.016432,0.02009,0.2,20.0,False,pr85,pr85,False
3bc58243-0686-4454-80fb-c75f3735049b,Line,BACARDI 1877-465_BACARDI 1876-969~1,465,969,38.0,38.0,0.00186,0.00582,0.4,40.0,False,pr63,pr63,False
058111b4-3c88-4624-833c-9432c83f50d1,Line,SAN GERMAN  -27_UIA S.GERMAN-427~1,27,427,38.0,38.0,0.00042,0.000514,0.2,20.0,False,pr169,pr169,False
97287634-df77-4e97-a60b-2616ce3bb6a7,Line,MARINA PTO  -614_PTO DEL REY -1084~1,614,1084,38.0,38.0,0.011704,0.038815,0.48,48.0,False,pr18,pr18,False
4d842951-66ea-4f89-b9e1-b4309680bc37,Line,HORIZON     -1813_200-41C     -108901~1,1813,108901,38.0,38.0,0.009898,0.032826,0.48,48.0,False,pr8,pr8,False
ab76cbc1-ffa5-4bd8-b8a6-7ab8fc0e73ac,Line,ISABELA PBLO-561_13700-09NO  -56302~1,561,56302,38.0,38.0,0.000216,0.000717,0.48,48.0,False,pr100,pr100,False
39d95284-2ff3-400e-9390-ecf8bb249124,Line,IMPRENTA    -721_AYERST WYETH-722~1,721,722,38.0,38.0,0.000299,0.001989,0.76,76.0,False,pr87,pr87,False
508a8734-fa85-4544-a726-65fc9a943478,Line,SAN LORENZO -194_ACB9301     -1190~1,194,1190,38.0,38.0,0.022358,0.027336,0.19699999999999998,19.7,False,pr234,pr234,False
295dd04a-bea3-4522-b4bc-cad56d826cbb,Line,CIDRA SECC. -221_JENSEN      -251~1,221,251,38.0,38.0,0.009374,0.031088,0.48,48.0,False,pr10,pr10,False
a7049c5f-59e3-4000-9d71-ebad149443c5,Line,H TEJAS TC  -379_PANAME GRAIN-708~1,379,708,38.0,38.0,0.004824,0.03204,0.76,76.0,False,pr378,pr378,False
dcdd709b-0305-42bb-bfe8-ef691130a031,Line,SAN DANIEL  -552_PLAZA NORTE -554~1,552,554,38.0,38.0,0.01242,0.028665,0.316,31.6,False,pr335,pr335,False
9147c764-25c3-4ca9-a9ce-fedbe08738f6,Line,MOCA GIS    -1068_PRIDCO2     -10681~1,1068,10681,38.0,38.0,0.0,0.001,1210.002566077499,121000.2566077499,True,pr100,pr100,False
57e17049-e3a8-4b76-b5b9-48be4f48b442,Line,RAMALLO     -454_V. SUAREZ   -1167~1,454,1167,38.0,38.0,0.002188,0.007256,0.48,48.0,False,pr21,pr21,False
fefc98d2-6e9f-456b-8a3d-fe76ee4e6256,Line,PALMER      -179_RGRAND STATE-468~1,179,468,38.0,38.0,0.0063,0.0503,0.48,48.0,False,pr211,pr211,False
8e83da0f-310e-4b0f-b543-6601a1e9b224,Line,BEST BUY    -799_TAP L7500   -1119~1,799,1119,38.0,38.0,0.008131,0.009941,0.2,20.0,False,pr87,pr87,False
1888796d-291c-48aa-bc78-2fbfca14aa1f,Line,MANATI TC   -148_ORTHO PHARMA-444~1,148,444,38.0,38.0,0.006435,0.02134,0.48,48.0,False,pr153,pr153,False
04d0c120-c958-4cb5-8895-9d43c64fca07,Line,SWITCHGEAR  -97082_V ALEGRE MV -97083~1,97082,97083,13.2,13.2,0.0,5.7e-05,21228.115194342085,2122811.5194342085,True,pr313,pr313,False
2aa01b85-5b56-49af-89f5-29fbcbcf59cd,Line,QUEBRA PB NO-1064_COLISEO RAY -1171~1,1064,1171,38.0,38.0,0.009966,0.033051,0.48,48.0,False,pr100,pr100,False
be004970-a4d4-4b1d-ade5-8d8eea938aac,Line,GCB 3760    -660_XTRA 4079   -1010~1,660,1010,38.0,38.0,0.01899,0.06298,0.48,48.0,False,pr8,pr8,False
57a012b2-2312-4c0f-b062-2ded1abc1fa4,Line,GUARAGUAO   -13_ESC JOSE ARC-1097~1,13,1097,38.0,38.0,0.09009,0.29876,0.2,20.0,False,pr45,pr45,False
99c98fdc-adab-4eec-83be-36352f015819,Line,MOCA GIS    -1068_HEW PACKARD1-10683~1,1068,10683,38.0,38.0,0.0,0.001,1210.002566077499,121000.2566077499,True,pr100,pr100,False
3f930e17-4113-4dec-8bcf-ba42e861fbbe,Line,COMSAT      -250_15C         -101401~1,250,101401,38.0,38.0,0.001116,0.003703,0.48,48.0,False,pr10,pr10,False
5a82f86c-5b0b-4092-a0cf-db981f10f4ed,Line,AAA 1171    -500_DEPTO FAMILI-1042~1,500,1042,38.0,38.0,0.005627,0.037372,0.76,76.0,False,pr392,pr392,False
c641349b-ef72-4114-b3b8-8ae1e92b452f,Line,JUANA DIAZ  -193_CANARICO    -678~1,193,678,38.0,38.0,0.001034,0.001264,0.2,20.0,False,pr313,pr313,False
8a7443c0-ad48-41d1-98de-b02d83c8ac98,Line,AGUILITA    -458_0135A       -45802~1,458,45802,38.0,38.0,0.084886,0.0987,0.2,20.0,False,pr3,pr313,True
dbb82ed7-5dfa-4cfe-a363-8e55b24900d8,Line,VENEZUELA   -51_FONDOSECUPEY-754~1,51,754,38.0,38.0,0.00492,0.01633,0.79,79.0,False,pr84,pr84,False
cf9c0c3d-ced4-4aa0-9876-322aabf2f1fd,Line,0237A       -8101_0235A       -36501~1,8101,36501,38.0,38.0,0.135189,0.15282,0.2,20.0,False,pr3,pr3,False
ef32b056-b503-4560-97dd-04a2b0ccd97d,Line,PONCE 38    -4_1800-NO     -60801~1,4,60801,38.0,38.0,8.6e-05,0.000286,0.48,48.0,False,pr3,pr3,False
80ce3ca5-9618-4dda-be08-b5bc082053d7,Line,AGUADILLA DH-129_TBONE NO    -1071~1,129,1071,38.0,38.0,0.06363,0.070195,0.2,20.0,False,pr32,pr32,False
55dcd9fa-d12b-4e59-9965-e15d9de9289c,Line,TALLABOA    -324_PENITENCIARI-638~1,324,638,38.0,38.0,0.029915,0.099207,0.48,48.0,False,pr2,pr2,False
a58928f1-f955-47f8-9dd2-8bd561517f1c,Line,MOCA_SW     -97101_BATTERY_MV  -98003~1,97101,98003,13.8,13.8,0.00062,0.00071,1283.6823658271328,128368.23658271327,True,pr100,pr100,False
9e99923b-235d-4496-9777-5bc11b25262c,Line,MITA        -455_POLITECNICA -1113~1,455,1113,38.0,38.0,0.033272,0.03702,0.2,20.0,False,pr87,pr87,False
94965f83-a2b4-4e3d-8823-6752073a543e,Line,L3000 B     -997_ESC CLARA   -1096~1,997,1096,38.0,38.0,0.053391,0.06527,0.2,20.0,False,pr234,pr234,False
39f5afa7-9a10-433c-80c6-fa6a7816f39d,Line,J DIAZ TC   -325_MERCEDES PON-1020~1,325,1020,38.0,38.0,0.009588,0.063679,0.76,76.0,False,pr313,pr313,False
365a34c2-9f67-43c9-bc80-e09a5d462f21,Line,GOLF 1      -1003_SANJUANMEAT -1004~1,1003,1004,38.0,38.0,0.016615,0.087915,0.48,48.0,False,pr296,pr296,False
0e320fd0-564c-435e-aa66-e902f3d44188,Line,AIBONITO    -210_H.MENONITA  -696~1,210,696,38.0,38.0,0.005453,0.006164,0.2,20.0,False,pr10,pr10,False
92dfbdbb-acc3-4b69-b7b8-b9df49d5b6d5,Line,S.GERMANTC38-300_GE SGM      -316~1,300,316,38.0,38.0,0.02894,0.09602,0.48,48.0,False,pr169,pr169,False
852ec663-c68c-4805-8d7d-9c5f7dd14e9f,Line,BOQUERON    -119_LAJAS       -143~1,119,143,38.0,38.0,0.1094,0.3006,0.19699999999999998,19.7,False,pr169,pr169,False
e3c4c33b-1550-4c7a-b5a5-d35249240af8,Line,FAJARDO 2   -295_PALL FAJARDO-613~1,295,613,38.0,38.0,0.010721,0.035552,0.48,48.0,False,pr18,pr18,False
724c8e9d-489b-4e5d-98b9-3a483806c1cc,Line,BERWIND 38  -123_MALL OF S.J.-1205~1,123,1205,38.0,38.0,0.0001,0.001,0.48,48.0,False,pr84,pr84,False
fac403b0-81f5-42f3-852a-578d9efb104e,Line,COMERIO     -12_ESC JOSE ARC-1097~1,12,1097,38.0,38.0,0.13032,0.15934,0.2,20.0,False,pr275,pr45,True
5e918037-ab30-4ece-acc8-38546fa7640a,Line,NATIONAL    -963_EL COMANDANT-964~1,963,964,38.0,38.0,0.002141,0.014218,0.76,76.0,False,pr82,pr82,False
7a500de8-e1c6-44e3-871f-13893e95bc40,Line,CENTRJUVENIL-733_TAP9600     -1178~1,733,1178,38.0,38.0,0.000125,0.000466,0.4,40.0,False,pr45,pr45,False
490159b5-4a38-4a4c-bbb1-2209e89638f2,Line,XTRA ARECIBO-587_6900-07BNO  -22801~1,587,22801,38.0,38.0,0.017625,0.058451,0.48,48.0,False,pr40,pr335,True
968f63ae-bc98-4ec3-abae-c2c5d347ea47,Line,"Utility_PV_ReV_Grid_1559,AGUIRRE115~new",1813,904330,38.0,38.0,0.0,0.1,0.64001,64.00099999999999,False,pr8,pr8,False
0885e9ee-11f3-44fb-96e9-35178b693c95,Line,AAA 8091    -439_16309NO     -43901~1,439,43901,38.0,38.0,0.012953,0.042953,0.48,48.0,False,pr40,pr40,False
4b3b09d6-c906-496f-a2b2-93a7c6e8a3a9,Line,EZEM CARIBE -537_ACB 9323    -1202~1,537,1202,38.0,38.0,0.021053,0.069816,0.19699999999999998,19.7,False,pr234,pr234,False
69481552-57aa-4af6-a64a-696956c07d3e,Line,CAR.GUERRERO-411_ISABELA PLT3-562~1,411,562,38.0,38.0,0.029878,0.03653,0.2,20.0,False,pr100,pr100,False
92223bc2-7988-495c-898a-5fdb6a124c9f,Line,FAJARDO     -19_3171NO      -61201~1,19,61201,38.0,38.0,0.005005,0.016596,0.48,48.0,False,pr18,pr18,False
3cad8a18-4ab7-4451-960e-e6f844fb6c53,Line,MORA 38     -181_XTRA ISABELA-433~1,181,433,38.0,38.0,0.0001,0.001,0.48,48.0,False,pr100,pr100,False
9b253a1e-195b-46b5-bbe2-1432660d7a2b,Line,ILLUMINA_MV -97253_ILUMINA_LV  -98001~1,97253,98001,13.2,13.2,0.05839,0.0422,16.79549862342804,1679.5498623428039,False,pr8,pr8,False
656f1688-9946-4469-8f29-844a818141ef,Line,A.BUENAS SEC-207_COMERIO 38  -276~1,207,276,38.0,38.0,0.34956,0.4825,0.204,20.4,False,pr21,pr275,True
ef9a64c6-113d-4d81-bd5a-39a109da9049,Line,SAN JOSE    -1121_2400-75NO   -112801~1,1121,112801,38.0,38.0,0.022134,0.027062,0.2,20.0,False,pr38,pr38,False
55da4727-6148-4d0d-8d7b-6d0f2b0a1ba3,Line,ROYAL       -1047_POLITECNICA -1113~1,1047,1113,38.0,38.0,0.008181,0.009103,0.2,20.0,False,pr87,pr87,False
7926b2dc-e090-4ad8-8bd0-75e13ae67041,Line,LOS ANGELES -137_15300-95B   -13701~1,137,13701,38.0,38.0,0.0123,0.0321,0.763,76.3,False,pr84,pr84,False
a19c824d-b11c-479e-85f9-f922e647e43e,Line,SJUAN CEMENT-95_SANTA ANA   -395~1,95,395,38.0,38.0,0.020968,0.03208,0.4,40.0,False,pr93,pr93,False
b2580111-0b60-4a2c-ba8f-9096f15d9738,Line,PAPRI       -1089_0231        -108902~1,1089,108902,38.0,38.0,0.009809,0.025688,0.48,48.0,False,pr8,pr8,False
df227a88-759f-4030-befd-4abeb7cab762,Line,NAGUABO     -238_BECKMAN     -697~1,238,697,38.0,38.0,0.016438,0.020097,0.2,20.0,False,pr16,pr16,False
cd8f075c-940f-4947-8cf3-afe645b4a1b7,Line,PEPSI COLA  -603_SUPER ACU TB-1030~1,603,1030,38.0,38.0,0.0026,0.003179,0.204,20.4,False,pr93,pr93,False
cbced6cd-e0d9-4345-88d6-90c8a8861667,Line,BLOQ.CARMELO-933_FAMOSA      -934~1,933,934,38.0,38.0,0.001416,0.004695,0.48,48.0,False,pr378,pr378,False
f2cc2232-f882-42f5-a330-404f8c7452c5,Line,AGUADILLA   -31_AAA 7291    -1015~1,31,1015,38.0,38.0,0.010167,0.033717,0.48,48.0,False,pr32,pr32,False
77348d77-722d-41b6-911a-8cccd5b29958,Line,LAS CRUCES  -261_SABANERA    -475~1,261,475,38.0,38.0,0.035135,0.116516,0.48,48.0,False,pr10,pr10,False
18d6fb9f-9bec-4167-b909-f4dc7160e77f,Line,CAGUAS      -22_MOVA CAGUAS -688~1,22,688,38.0,38.0,0.004028,0.013359,0.48,48.0,False,pr21,pr21,False
0e888e46-9e72-4569-879a-cabaa9a55be1,Line,MICROSOFT   -473_12600-71NO  -47301~1,473,47301,38.0,38.0,0.00172,0.005704,0.48,48.0,False,pr14,pr14,False
65065291-19e8-4c10-8c76-2c0c92b7fa7c,Line,BREÑAS      -237_PROMED      -1174~1,237,1174,38.0,38.0,0.054182,0.124533,0.4,40.0,False,pr93,pr93,False
0b4e6bbd-ac63-475d-beba-69171b80999c,Line,WILLIAMS    -575_ACAD POLICIA-988~1,575,988,38.0,38.0,0.00257,0.00854,0.48,48.0,False,pr21,pr21,False
f9a3b7cb-0e47-4a2f-899c-cf257409e22a,Line,CAMBALACHE  -39_2300-09NO   -38901~1,39,38901,38.0,38.0,0.0002587,0.0008579,0.48,48.0,False,pr40,pr40,False
253aa093-4e4a-4db8-99de-b5d788fd0bf9,Line,MARTIN PEÑA -59_MARTINPEÑAB2-1155~1,59,1155,38.0,38.0,0.0,0.0001,1.6440000000000001,164.4,False,pr392,pr392,False
49c5ca1c-6ef3-4ceb-a39c-f5e26a60629d,Line,CRUZ AZUL   -449_UIA RPIEDRAS-905~1,449,905,38.0,38.0,0.007502,0.024878,0.48,48.0,False,pr50,pr50,False
5361f553-c887-44e8-8e6f-cbae6d82e4de,Line,SAN GERMAN  -27_1200-71NO   -11302~1,27,11302,38.0,38.0,0.01402,0.014905,0.2,20.0,False,pr169,pr169,False
29301c60-e3f3-4044-bc56-51da5d546eb0,Line,STEELPROCSOR-446_DANOSA      -736~1,446,736,38.0,38.0,0.000631,0.002091,0.48,48.0,False,pr45,pr45,False
444f486d-c970-49fe-b546-7549275c602e,Line,NORTH_COAS~3-97111_NORTH_COAS~1-97112~1,97111,97112,13.8,13.8,0.00082,0.00048,1273.4752713070754,127347.52713070755,True,pr100,pr100,False
ebe76662-b7bd-4779-a7e3-214549e3cbd4,Line,VOC MAY     -507_INDIA       -974~1,507,974,38.0,38.0,0.0045,0.01494,0.48,48.0,False,pr29,pr29,False
c648216d-3265-4db2-b595-756622ac5a9a,Line,BRANDERI    -337_WALMARTGUAY -640~1,337,640,38.0,38.0,0.004631,0.015356,0.48,48.0,False,pr8,pr8,False
0cb59b84-dc6d-432b-8639-62e37115f234,Line,MATO SANTOS -724_3900-29C    -72401~1,724,72401,38.0,38.0,0.000999,0.006633,0.76,76.0,False,pr87,pr87,False
2a77b0fa-6ee7-4aca-aba2-dd14a42b5079,Line,USERA       -414_AAA USERAS  -1149~1,414,1149,38.0,38.0,0.006039,0.020027,0.48,48.0,False,pr296,pr296,False
a21a6e29-e642-4595-b06b-f6e75c04c015,Line,OLAY        -758_UNICOM      -759~1,758,759,38.0,38.0,0.007387,0.024497,0.48,48.0,False,pr10,pr10,False
4f6ac6bc-d4d2-46b9-aff0-65e58b07e36d,Line,VERDE MAR   -375_ESPLAS      -426~1,375,426,38.0,38.0,0.032175,0.1067,0.48,48.0,False,pr14,pr14,False
4e3699c1-98d9-4437-8b1a-95dcf70c65e6,Line,WARN LAMBERT-643_COMAR       -777~1,643,777,38.0,38.0,0.005139,0.007109,0.2,20.0,False,pr18,pr18,False
0857e7fa-14ff-4582-a043-d1cd68678ba4,Line,PALL FAJARDO-613_WALMART FAJ -719~1,613,719,38.0,38.0,0.00529,0.017542,0.48,48.0,False,pr18,pr18,False
f2496e50-b90c-490f-92f2-4ef3814e4835,Line,SAN GERMAN  -27_SGERMAN PBLO-314~1,27,314,38.0,38.0,0.01287,0.04268,0.48,48.0,False,pr169,pr169,False
1ec28109-968d-45d6-a517-77f33fae4495,Line,AAA 4077    -435_ACB 3707    -783~1,435,783,38.0,38.0,0.001001,0.003321,0.48,48.0,False,pr8,pr8,False
3d425024-4259-46a2-9ac7-29e8067e912d,Line,CAPA MOCA   -534_ESC.VOC MOCA-679~1,534,679,38.0,38.0,0.034492,0.114382,0.48,48.0,False,pr32,pr35,True
39465898-db25-4551-b858-9c48e811abb7,Line,MADERAS     -491_FAMOSA      -934~1,491,934,38.0,38.0,0.001544,0.005122,0.48,48.0,False,pr378,pr378,False
a6d8fcb0-a65e-4cff-a4db-f046ff2f1bca,Line,"Utility_PV_ReV_Grid_1205,VIEQUES~new",581,957519,38.0,38.0,0.0,0.1,1.66607,166.607,False,pr101,pr101,False
387e0c1d-e4f4-4ff7-a368-4492279e792e,Line,BARCELONETA -97_BRISTOL     -292~1,97,292,38.0,38.0,0.02085,0.06914,0.48,48.0,False,pr102,pr102,False
8b787346-bc7f-496c-a5b0-9b15306cdf14,Line,AÑASCO TC   -301_9200-15NO   -67401~1,301,67401,38.0,38.0,0.0487,0.1609,0.204,20.4,False,pr231,pr231,False
b9c00523-b98d-49bc-96d9-c776901c97c6,Line,"Utility_PV_ReV_Grid_1480,CIRO~new",1172,981972,38.0,38.0,0.0,0.1,3.73051,373.05100000000004,False,pr8,pr8,False
369bee84-1385-473a-830d-92908cda7fcf,Line,CARCEL JUV  -625_HORIZON     -1813~1,625,1813,38.0,38.0,0.001224,0.004058,0.48,48.0,False,pr8,pr8,False
8cb2f848-8947-4f57-81a6-c933de4882d4,Line,SALINASRURAL-302_0233        -30201~1,302,30201,38.0,38.0,0.058249,0.074689,0.2,20.0,False,pr8,pr8,False
770dd3b1-ed18-4b0e-8b84-f41cd184030f,Line,MANATI TC   -148_SCHERING NO -1142~1,148,1142,38.0,38.0,0.01982,0.065727,0.48,48.0,False,pr153,pr153,False
769d9ea4-5c62-4815-918d-ff33f25da0f3,Line,CORCO       -487_OLEFIN1     -48706~1,487,48706,38.0,38.0,0.0,0.001,1210.002566077499,121000.2566077499,True,pr2,pr2,False
bec0ae1e-1580-4500-87af-b76a55cc7dab,Line,83C         -37201_27C         -37202~1,37201,37202,38.0,38.0,0.003923,0.025207,0.76,76.0,False,pr103,pr103,False
956d18a8-f593-4eae-914b-6de24eaee7e4,Line,AAA 6171    -674_9200-15NO   -67401~1,674,67401,38.0,38.0,0.02417,0.029555,0.2,20.0,False,pr231,pr231,False
d4b7db42-1cf3-413a-956c-fc16c3859e43,Line,YAUCO 1     -26_1535NO      -21601~1,26,21601,38.0,38.0,0.0,0.001,1210.002566077499,121000.2566077499,True,pr169,pr169,False
1a283758-2974-4719-b092-e4bea1c4e21c,Line,CARCEL FEDER-726_3900-29C    -72401~1,726,72401,38.0,38.0,0.000999,0.006633,0.76,76.0,False,pr87,pr87,False
88e2bc8a-a3f3-4a95-a5a6-f216ddfe26b3,Line,COMERIO     -12_COMERIO 38  -276~1,12,276,38.0,38.0,0.15908,0.2496,0.204,20.4,False,pr275,pr275,False
961c458c-8e4e-46b7-a370-3cf81c5b93c9,Line,ISABELA PLT3-562_ISLAZUL PROV-1112~1,562,1112,38.0,38.0,0.110145,0.134668,0.2,20.0,False,pr100,pr100,False
cc1b59c5-0a02-4607-be19-346feef09632,Line,BAYAMON TC  -44_COSTCO      -1144~1,44,1144,38.0,38.0,0.002308,0.007173,0.4,40.0,False,pr45,pr45,False
b5f34df0-8d6a-464f-a763-4e9e9bbdf15b,Line,GE VEGA ALTA-593_AAA MONT    -991~1,593,991,38.0,38.0,0.02049,0.03217,0.4,40.0,False,pr93,pr93,False
f10756c3-caff-46fc-9c32-09ef35e682ae,Line,SAN GERMAN  -27_1605NO      -2701~1,27,2701,38.0,38.0,0.00563,0.01867,0.48,48.0,False,pr169,pr169,False
697eaea4-7ea9-465e-96a4-e1fb3ebb2a60,Line,AGUADILLA DH-129_COMPLEJO DEP-1005~1,129,1005,38.0,38.0,0.00392,0.028075,0.76,76.0,False,pr32,pr32,False
76973b5c-4e9e-4507-b7e2-5d9f811eb5d3,Line,HUMACAO TC  -98_5300-71NO   -35101~1,98,35101,38.0,38.0,6.4e-05,0.000213,0.48,48.0,False,pr14,pr14,False
2cea76f9-0396-4e4b-b9a5-e6cd629d6f50,Line,SWITCHGEAR  -97082_V ALEGRE MV -97086~1,97082,97086,13.2,13.2,0.0,5.7e-05,21228.115194342085,2122811.5194342085,True,pr313,pr313,False
332ee2a0-4196-44e2-a5d0-ebf9969ed9df,Line,FOAMPACK    -915_CESARCASTILL-918~1,915,918,38.0,38.0,0.001544,0.005122,0.48,48.0,False,pr21,pr21,False
f8fef677-c602-4375-9cc6-c8786dabdac6,Line,CARCEL GUAYA-1026_TAP IPR     -1124~1,1026,1124,38.0,38.0,0.002909,0.009648,0.48,48.0,False,pr8,pr8,False
61d92740-25be-4e35-81c7-4e443f979839,Line,PASTILLO    -81_VETERANO    -693~1,81,693,38.0,38.0,0.01652,0.10974,0.763,76.3,False,pr313,pr313,False
2fd19116-9e38-4a50-ad83-30d2b570d8c4,Line,TAP UPR     -332_1055        -54201~1,332,54201,38.0,38.0,0.000728,0.002275,0.401,40.1,False,pr84,pr84,False
c5325779-0c2c-4521-82b1-ed6a6447cbfe,Line,BREÑAS      -237_CERROMAR    -595~1,237,595,38.0,38.0,0.0,0.0001,12100.025660774989,1210002.566077499,True,pr93,pr93,False
ae5a14a1-8b39-49c6-90ee-8abc9ff7ee86,Line,BUENA VISTA -198_HANES PONCE -430~1,198,430,38.0,38.0,0.0151,0.0375,0.42,42.0,False,pr3,pr3,False
633b1ae1-bcfe-4c60-b4ac-a72273431dc4,Line,VIADUCTO    -60_MIRAMAR     -171~1,60,171,38.0,38.0,0.013,0.027,0.361,36.1,False,pr86,pr86,False
8c49b4c7-8908-4924-ad24-15f26c114ebf,Line,ACB 1089    -339_MALL OF S.J.-1205~1,339,1205,38.0,38.0,0.0001,0.001,0.48,48.0,False,pr84,pr84,False
b3e2404b-1596-4d94-9457-24ad83367aa3,Line,VENEZUELA   -51_CAPUCHINOS  -55~1,51,55,38.0,38.0,0.02503,0.03476,0.395,39.5,False,pr84,pr84,False
df0f51f1-63b0-437f-9702-9d1a3381453b,Line,UPR PONCE   -608_PLAZADCARIBE-713~1,608,713,38.0,38.0,0.00193,0.0064,0.48,48.0,False,pr3,pr3,False
8989f426-e620-48f9-9f3d-75205558f81e,Line,OROCOVIS SUB-1207_TAP OROCOVIS-1208~1,1207,1208,38.0,38.0,0.078316,0.259714,0.48,48.0,False,pr353,pr353,False
ae0bd02b-9cfc-419f-ba9b-077d5f24a1a9,Line,MARTIN PEÑA -59_TREN 1461   -1051~1,59,1051,38.0,38.0,0.000158,0.00059,0.382,38.2,False,pr392,pr392,False
74414eb9-8895-404f-8487-bdfdc656cd56,Line,ALPLA       -757_TAP_10900   -1500~1,757,1500,38.0,38.0,0.016056,0.053246,0.48,48.0,False,pr8,pr8,False
02352e33-a85e-4345-b111-fabd9a584edb,Line,CAYEY RURAL2-253_WESTINGHOUSE-930~1,253,930,38.0,38.0,0.007228,0.023971,0.48,48.0,False,pr10,pr10,False
f4084539-ee6b-4632-a573-731290db88e9,Line,DOS BOCAS   -37_2300-11NO   -33101~1,37,33101,38.0,38.0,0.00388,0.004387,0.2,20.0,False,pr38,pr38,False
5c7b80f9-2fbe-43c9-879a-5d2d9d47e6fd,Line,QUINTANA    -341_EDUC. UNIV. -540~1,341,540,38.0,38.0,0.03468,0.04308,0.2,20.0,False,pr87,pr87,False
b0f3776b-5f95-4a3e-a3cc-0ba0d4906523,Line,MANATI SEC  -91_AVENTIS     -405~1,91,405,38.0,38.0,0.003668,0.012164,0.48,48.0,False,pr153,pr153,False
c0d8d3a4-a45c-4e9c-9846-296781cbb790,Line,ALUMINIO    -766_MICROSOFT   -769~1,766,769,38.0,38.0,0.002574,0.008536,0.48,48.0,False,pr14,pr14,False
976ee376-3f87-41a0-8e6b-2e5bf07ba9da,Line,UNE         -592_2200-19     -59201~1,592,59201,38.0,38.0,0.010193,0.033803,0.48,48.0,False,pr102,pr102,False
086683e6-e75b-41d7-8c0c-56300a2b1889,Line,XTRA MANATI -716_AMERICAN UNI-1139~1,716,1139,38.0,38.0,0.002136,0.007085,0.48,48.0,False,pr153,pr153,False
7db0ee3b-1d8f-4507-9489-84a76c3402c8,Line,LAS PIEDRAS -223_SCHERING    -425~1,223,425,38.0,38.0,0.006435,0.02134,0.48,48.0,False,pr234,pr234,False
908c31d7-7490-4f9c-b345-e8db83ba3be9,Line,LEON SECT   -73_1625NO      -50701~1,73,50701,38.0,38.0,0.006095,0.02021,0.48,48.0,False,pr29,pr29,False
8d0ad4cf-26c2-4968-9e61-91af7252f76a,Line,CDT ARECIBO -667_COLISEO AREC-1098~1,667,1098,38.0,38.0,0.000705,0.000862,0.2,20.0,False,pr335,pr335,False
af6b2483-6205-463c-a4ac-47a75409c14e,Line,SJSP 38     -78_ESSO OIL    -725~1,78,725,38.0,38.0,0.01087,0.033784,0.4,40.0,False,pr87,pr87,False
f92a50a2-89d8-4364-a655-753cffb0144f,Line,MORA SUB    -311_13700-07    -56301~1,311,56301,38.0,38.0,0.000144,0.000478,0.48,48.0,False,pr100,pr100,False
dcdcf0b3-2c27-495d-a47a-487844e736c1,Line,BREÑAS      -237_TERRAZA     -594~1,237,594,38.0,38.0,0.03782,0.05936,0.4,40.0,False,pr93,pr93,False
0ea09617-6e22-4cf3-9e66-b0d39ca8db76,Line,MCKINLEY    -71_4 HERMANOS  -72~1,71,72,38.0,38.0,0.0129,0.0427,0.48,48.0,False,pr29,pr29,False
bfc0211b-d557-4b39-a2f2-c18b4423f99a,Line,KMART JUNCOS-983_L3000 A     -996~1,983,996,38.0,38.0,0.045782,0.055975,0.2,20.0,False,pr234,pr234,False
5b98ec13-b6fa-4b07-ab35-6c7751892c66,Line,JUNCOS      -20_ACB9301     -1190~1,20,1190,38.0,38.0,0.024551,0.163063,0.19699999999999998,19.7,False,pr234,pr234,False
d1bd39b8-13a6-4a5f-9bef-c1220beea49b,Line,AMELIA SEC  -57_TAP 8200    -146~1,57,146,38.0,38.0,0.004467,0.013884,0.4,40.0,False,pr87,pr87,False
6aae2435-819d-496c-b954-748f53d1d6f8,Line,BAYAMON TC  -44_GOYA        -170~1,44,170,38.0,38.0,0.016474,0.05463,0.48,48.0,False,pr45,pr45,False
bf447e77-af36-4c07-b903-a51808f01fa8,Line,TORO NEGRO  -6_MEDTRON 5971-349~1,6,349,38.0,38.0,0.037374,0.045695,0.2,20.0,False,pr213,pr213,False
9faf0af8-c704-475a-b7bc-5ecb01e075a4,Line,C DETENCION -1138_TAP ACB2285C-1153~1,1138,1153,38.0,38.0,0.12013,0.20633,0.3,30.0,False,pr102,pr102,False
b530cf8c-ec4c-4d34-96d6-0dba12e86322,Line,AGUADA NO   -415_AAA 7291    -1015~1,415,1015,38.0,38.0,0.128682,0.167575,0.2,20.0,False,pr32,pr32,False
0ec48614-013f-419f-bc7d-657ef3c3212a,Line,UPR CAYEY   -650_65A         -65001~1,650,65001,38.0,38.0,0.011638,0.038596,0.48,48.0,False,pr10,pr10,False
5c4b9735-062c-46ae-9d54-2d77db0498e7,Line,YAUCO PBLO 2-230_01A         -2502~1,230,2502,38.0,38.0,0.02491,0.03811,0.408,40.8,False,pr2,pr2,False
2317855b-bef8-40fe-9b60-3a256fd2d970,Line,CLOROX      -656_FOAMPACK    -915~1,656,915,38.0,38.0,0.009588,0.031797,0.48,48.0,False,pr21,pr21,False
2aaffd5e-b14c-40ea-81b1-5f0d5ce2fed8,Line,UIA PONCE   -661_ESSILOR     -662~1,661,662,38.0,38.0,0.004063,0.013472,0.48,48.0,False,pr3,pr3,False
6e0d6153-e0ee-4d6e-acda-c198cc64ace4,Line,MC NEILL    -248_PROMED      -1174~1,248,1174,38.0,38.0,0.000734,0.002433,0.48,48.0,False,pr93,pr93,False
cf5e3246-bd54-4ff2-b121-002eea698fb3,Line,KMART JUNCOS-983_AMGEN NO    -1001~1,983,1001,38.0,38.0,0.013894,0.046075,0.48,48.0,False,pr234,pr234,False
9b799078-b326-4d54-8fa6-825b07b5ee7e,Line,BRISTOL     -515_EMS MAYAGUEZ-672~1,515,672,38.0,38.0,0.0223,0.02499,0.204,20.4,False,pr116,pr116,False
92c33508-f431-4bd7-8422-a6ce62caf479,Line,MARICAO     -77_BAXTER MAYAG-510~1,77,510,38.0,38.0,0.05007,0.0566,0.204,20.4,False,pr29,pr29,False
f3a50ddc-39c7-4bad-9eeb-31ff5321c0b3,Line,SABANA LLANA-48_XTRA 1693   -681~1,48,681,38.0,38.0,0.007985,0.026479,0.79,79.0,False,pr85,pr85,False
07b4850b-e53b-407c-be8c-65b9f23e9f77,Line,BAXTER CAROL-524_ACB 3699    -1194~1,524,1194,38.0,38.0,0.010159,0.056833,0.48,48.0,False,pr85,pr85,False
d9b2ff1c-b0ee-4569-9b7f-7d75c37ef519,Line,FORTEX      -737_NEVADA      -738~1,737,738,38.0,38.0,0.021878,0.033222,0.23600000000000002,23.6,False,pr45,pr45,False
01e05a09-1e93-4dcb-a01c-49778855e7bb,Line,BELZ FACTORY-364_AAA 2479    -962~1,364,962,38.0,38.0,0.024419,0.027604,0.204,20.4,False,pr82,pr82,False
f7482dee-9e06-4f9b-9c30-b9d8d65dac23,Line,NEVADA      -738_AAA SUPER   -740~1,738,740,38.0,38.0,0.002574,0.008536,0.48,48.0,False,pr45,pr45,False
45e99d28-7271-4028-a970-9adf4a6e86dd,Line,DAGUAO 38   -56_PUNTA LIMA  -239~1,56,239,38.0,38.0,0.124672,0.22817,0.2,20.0,False,pr101,pr101,False
548605db-9997-48ba-ba97-71426d0d9d26,Line,XTRA HATILLO-539_SAN DANIEL  -552~1,539,552,38.0,38.0,0.015693,0.036218,0.316,31.6,False,pr335,pr335,False
a7fcc50f-ab09-476e-9a37-e0387388d2de,Line,YAHUECAS    -376_BARTOLO     -647~1,376,647,38.0,38.0,0.1001,0.1092,0.19699999999999998,19.7,False,pr169,pr169,False
da0e5289-abe7-49ca-be69-aa98f20a44a4,Line,ARECIBO DH  -36_UPR ARECIBO -502~1,36,502,38.0,38.0,0.013699,0.045429,0.48,48.0,False,pr335,pr335,False
26e034f0-ba65-4dbe-ad18-e75f870fcb1f,Line,GOYA        -170_TAP9600     -1178~1,170,1178,38.0,38.0,0.002317,0.007682,0.48,48.0,False,pr45,pr45,False
b678ecb8-e859-4c34-a93a-ae75a9a6218a,Line,TORO NEGRO  -6_AAA TOA VACA-543~1,6,543,38.0,38.0,0.031101,0.038026,0.504,50.4,False,pr213,pr213,False
c518fd9d-7762-4d9a-bde0-e61f3c6d8422,Line,SSLV        -2003_PUNTALIMA_MV-7783~1,2003,7783,34.5,34.5,0.02372,0.01057,46.59500125079489,4659.5001250794885,False,pr2002,pr2002,False
108abd04-f102-4633-b33b-eaff1b5de1c3,Line,GIBSON      -560_WALMART FAJ -719~1,560,719,38.0,38.0,0.046203,0.153221,0.48,48.0,False,pr211,pr18,True
df7397c1-d704-486a-ac01-4396a1b2e800,Line,TAPIA       -135_VILLAMAR    -136~1,135,136,38.0,38.0,0.0159,0.034,0.395,39.5,False,pr392,pr84,True
89e5cdc9-fa6a-4c29-8371-729becc8bb8b,Line,CANAS TAP   -372_WMART PONCE -770~1,372,770,38.0,38.0,0.002514,0.008337,0.48,48.0,False,pr3,pr3,False
214db885-2b97-475b-9b3c-e4ccceff4064,Line,WALMART STA -412_AAA USERAS  -1149~1,412,1149,38.0,38.0,0.0016,0.005305,0.48,48.0,False,pr296,pr296,False
6d7756c5-963e-4cd2-b083-7ac118ba0416,Line,SGERMAN PBLO-314_GE SANGERMAN-635~1,314,635,38.0,38.0,0.00159,0.00528,0.48,48.0,False,pr169,pr169,False
97cc6892-b43e-4a5f-b739-e398bf1dc1aa,Line,XTRACABOROJO-518_C HAMMER    -668~1,518,668,38.0,38.0,0.0155,0.01752,0.19699999999999998,19.7,False,pr116,pr116,False
05dc35b5-3c20-4298-ad9c-57a3d92c5160,Line,CAGUAS      -22_HOMEDEP CAG -453~1,22,453,38.0,38.0,0.006259,0.006962,0.2,20.0,False,pr21,pr21,False
b984e59b-c282-4b63-a7ac-05f7ef425c54,Line,AAA 3278    -577_JUNCOS PROV -578~1,577,578,38.0,38.0,0.01745,0.05701,0.48,48.0,False,pr234,pr234,False
223c849f-7ef2-4d63-ba65-090e07761f68,Line,CITIBANK    -904_MONACILLOSB2-1156~1,904,1156,38.0,38.0,0.00386,0.0128,0.48,48.0,False,pr50,pr50,False
1e544b2c-5e41-4f93-9465-2bbcd1cd47f0,Line,AAA 2476    -958_SAN FERMIN  -1817~1,958,1817,38.0,38.0,0.00253,0.016807,0.763,76.3,False,pr82,pr82,False
5b0c935b-4b70-4f57-89b0-f76462ed00a9,Line,S.ISABEL TC -247_4800-556    -1002~1,247,1002,38.0,38.0,0.005259,0.017441,0.48,48.0,False,pr296,pr296,False
631ec505-75a2-4de3-b0b0-40197329d975,Line,L3000 D     -999_L3000 E     -1000~1,999,1000,38.0,38.0,0.019107,0.023361,0.2,20.0,False,pr234,pr234,False
9441bca6-46e9-4f03-bf25-425889af6263,Line,INTEL       -284_MCNEILL     -345~1,284,345,38.0,38.0,0.009562,0.017201,0.2,20.0,False,pr234,pr234,False
9d43fb04-9689-4691-804e-0b5e6ae85537,Line,RJ NIDO     -932_HVGSU-POI   -97401~1,932,97401,38.0,38.0,0.0,0.0001,12100.025660774989,1210002.566077499,True,pr378,pr378,False
10749fcc-a356-46fe-94fe-d9807a600de9,Line,AAA 6091    -676_ELI LILLYMAY-677~1,676,677,38.0,38.0,0.01596,0.05291,0.48,48.0,False,pr231,pr231,False
1d7e59da-ff1b-4160-88b9-c65f4566962b,Line,CENTRJUVENIL-733_AAA 8964    -1043~1,733,1043,38.0,38.0,0.002806,0.009304,0.48,48.0,False,pr45,pr45,False
7ea81127-8f86-406f-b61a-2402b9842cc8,Line,NYPRO       -483_WESTINGHOUSE-930~1,483,930,38.0,38.0,0.000816,0.002706,0.48,48.0,False,pr10,pr10,False
4f60fa49-ee54-4662-873b-aece8e214fbd,Line,ACB 3753    -621_ACB 3707    -783~1,621,783,38.0,38.0,0.004497,0.014912,0.48,48.0,False,pr8,pr8,False
ead8a109-d6ca-4e81-96f0-1a138548133e,Line,TAP12600    -383_SAMS HUMACAO-774~1,383,774,38.0,38.0,0.000519,0.001941,0.4,40.0,False,pr14,pr14,False
57183887-94d9-4f31-a8aa-69c6292a6900,Line,SANTURCE    -61_10600-15NO  -13001~1,61,13001,38.0,38.0,0.00138,0.00184,0.4,40.0,False,pr86,pr86,False
b796ab9c-e2dd-49bd-89a2-761bc2e688aa,Line,SABANERA    -475_MILLIPORE   -478~1,475,478,38.0,38.0,0.006371,0.021127,0.48,48.0,False,pr10,pr10,False
d69d42ed-e11e-4656-8e1f-e0676bc68862,Line,ESC VOC     -768_XTRA HUMACAO-1012~1,768,1012,38.0,38.0,0.01544,0.051216,0.48,48.0,False,pr14,pr14,False
0fed7898-053a-4110-9c7c-4c89cce5b87b,Line,GUAYAMA     -189_ACB 0177    -798~1,189,798,38.0,38.0,0.00031,0.001028,0.48,48.0,False,pr8,pr8,False
5e35f54e-70c6-46d0-a1de-e227a2e55b86,Line,PEPSI COLA  -603_ASTRO METAL -705~1,603,705,38.0,38.0,0.005423,0.006631,0.2,20.0,False,pr93,pr93,False
1decd36a-c4cd-4a23-8f3d-4a6945ccb553,Line,AÑASCO      -117_BAXTERAÑASCO-516~1,117,516,38.0,38.0,0.02522,0.03084,0.2,20.0,False,pr231,pr231,False
fc0d87a6-da99-4acb-9ffa-c65e9c559c27,Line,PALO SECO   -62_9700-01NO   -46501~1,62,46501,38.0,38.0,2.7e-05,0.000177,0.76,76.0,False,pr63,pr63,False
b12bfb00-4566-4e13-81a8-d3c1734b1a93,Line,ESC SAL BOUS-396_CANARICO    -678~1,396,678,38.0,38.0,0.04346,0.05911,0.2,20.0,False,pr313,pr313,False
7f171ead-c1a5-4921-b052-b45b69aa107c,Line,MIRADOR AZUL-228_13600-05    -50201~1,228,50201,38.0,38.0,0.008154,0.02704,0.48,48.0,False,pr335,pr335,False
28f05a3a-66a0-4d78-ae0f-dc355fa3ccaa,Line,LAS MONJAS  -140_MITA        -455~1,140,455,38.0,38.0,0.020028,0.022284,0.198,19.8,False,pr87,pr87,False
1b7b7fd1-d1dc-4a39-9411-d16299870a76,Line,VENEZUELA   -51_BOTANICO    -495~1,51,495,38.0,38.0,0.00553,0.0166,0.79,79.0,False,pr84,pr84,False
da1fc4d9-80d0-4397-b7ed-94974ed6d759,Line,ESC URB YAUC-1099_19NO        -2501~1,1099,2501,38.0,38.0,0.053916,0.08249,0.4,40.0,False,pr2,pr2,False
fcf16bf1-2178-4d23-9a93-df66d7b2c3ea,Line,SCHERING    -425_LIFE SAVERS -966~1,425,966,38.0,38.0,0.00161,0.00533,0.48,48.0,False,pr234,pr234,False
27ce9929-51e8-4d3a-be9c-9e391ff5bd88,Line,STORAGE TEK -464_ALUWEST     -792~1,464,792,38.0,38.0,0.001561,0.005178,0.48,48.0,False,pr103,pr103,False
32c989a9-472b-4a35-94f3-5519366233b2,Line,MERCEDES    -282_IPR CAN     -347~1,282,347,38.0,38.0,0.03333,0.110541,0.48,48.0,False,pr82,pr82,False
b8d2e81b-6a52-4d39-bce3-9a55d8618ec0,Line,CADILLAC    -172_COSTCO      -1144~1,172,1144,38.0,38.0,0.016851,0.053009,0.4,40.0,False,pr45,pr45,False
154f8d86-5601-462b-a61f-59145840360e,Line,CANAS 38    -104_01C         -77102~1,104,77102,38.0,38.0,0.005603,0.018581,0.48,48.0,False,pr103,pr103,False
2e90b134-b453-41b0-b95f-b89f277262fa,Line,SABANA LLANA-48_TAP CAROLINA-1135~1,48,1135,38.0,38.0,0.001,0.001,0.7,70.0,False,pr85,pr85,False
4c2a03d1-dede-4754-a526-0317e7fdef23,Line,HATO REY TC -109_HATOREYTCB2 -1154~1,109,1154,38.0,38.0,0.0,0.0001,0.79,79.0,False,pr87,pr87,False
017119ef-6320-4395-a15b-7f424f8d1c21,Line,WARNER VBAJA-342_OWENS V.ALTA-642~1,342,642,38.0,38.0,0.004841,0.048501,0.48,48.0,False,pr41,pr41,False
2415bb85-da01-429e-9790-dd42c08883df,Line,TAP UPR     -332_FIRST BANK  -1196~1,332,1196,38.0,38.0,0.00633,0.018789,0.48,48.0,False,pr84,pr84,False
e105e3ae-2898-42a2-8300-4f89c9018b79,Line,CREMATORIO  -79_AAA 1572    -948~1,79,948,38.0,38.0,0.000236,0.000782,0.48,48.0,False,pr87,pr87,False
ea042398-3ec4-4709-a337-bec22d4e2496,Line,MIRADOR AZUL-228_6900-07BNO  -22801~1,228,22801,38.0,38.0,0.017625,0.058451,0.48,48.0,False,pr335,pr335,False
b0be6467-9440-4d8b-9da8-611a1933cde2,Line,HATO REY GIS-52_SANFERNANDO -141~1,52,141,38.0,38.0,0.008726,0.024584,0.8,80.0,False,pr87,pr87,False
0cbe5748-3477-48d2-9d26-cb88949704d7,Line,PONCE 38    -4_HANES PONCE -646~1,4,646,38.0,38.0,0.006117,0.020284,0.48,48.0,False,pr3,pr3,False
e63e2994-9d62-4233-856b-a13955ed51b0,Line,VILLASCASTRO-499_SUB VEREDAS -943~1,499,943,38.0,38.0,0.00154,0.0978,0.763,76.3,False,pr21,pr21,False
f3b73531-0dd6-4412-bcdf-133b2d1726f0,Line,BAXTER      -1082_DIGITAL     -1083~1,1082,1083,38.0,38.0,0.003321,0.004061,0.2,20.0,False,pr32,pr32,False
326f0311-08c7-4e65-97b3-775dfc084bff,Line,CEE         -907_TROPICAIR   -908~1,907,908,38.0,38.0,0.005255,0.006425,0.2,20.0,False,pr87,pr87,False
5529776f-4a6d-419a-b464-84e09f4fee0a,Line,16400-19    -61801_10100-19    -118901~NC,61801,118901,38.0,38.0,0.0,0.001,1210.002566077499,121000.2566077499,True,pr87,pr87,False
eab96995-31d7-48f1-93de-f1b29d940522,Line,ESSILOR     -662_CHECK POINT -730~1,662,730,38.0,38.0,0.010658,0.012048,0.19699999999999998,19.7,False,pr3,pr3,False
7f06107b-89dc-4f59-940f-afb030fee12f,Line,SJSP 38     -78_4400-03     -11001~1,78,11001,38.0,38.0,1.5e-05,4.6e-05,0.4,40.0,False,pr87,pr87,False
18460b8b-ab43-4020-91b1-39cedf2bf4da,Line,CORCO       -487_OXO CHEM2   -48707~1,487,48707,38.0,38.0,0.0,0.001,1210.002566077499,121000.2566077499,True,pr2,pr2,False
ffb9789a-e822-4645-bf66-f9f15e664daf,Line,GOB GUAYNABO-920_AAA GUAYNABO-921~1,920,921,38.0,38.0,0.013513,0.044814,0.48,48.0,False,pr50,pr50,False
28d5bd0d-956b-448c-a51e-d55b40206f06,Line,JUNCOS      -20_JANSSEN     -429~1,20,429,38.0,38.0,0.0001,0.001,0.48,48.0,False,pr234,pr234,False
ec0f7e24-4cb7-4ec9-9514-e69165acbd21,Line,POWER PACK  -652_C FRESCO    -911~1,652,911,38.0,38.0,0.006719,0.022282,0.48,48.0,False,pr296,pr296,False
5d676710-70a8-41e9-a305-780dd4ba71d0,Line,PASTILLO    -81_0137A       -46201~1,81,46201,38.0,38.0,0.0,0.001,1210.002566077499,121000.2566077499,True,pr313,pr313,False
a691fc53-21bc-46c3-9e28-e6c3000b7cb7,Line,0233        -30201_0245A       -115201~1,30201,115201,38.0,38.0,0.122471,0.138444,0.2,20.0,False,pr8,pr8,False
79fd1f68-67f8-4e72-a93e-58ed20a36d54,Line,GANDARA     -158_TAP UPR     -332~1,158,332,38.0,38.0,0.0064,0.019,0.48,48.0,False,pr84,pr84,False
c3dc9a8b-7421-4493-83bd-3d2cfa8b5f3c,Line,QUEBRADILLAS-33_QUEBTAP     -1016~1,33,1016,38.0,38.0,0.010514,0.034948,0.48,48.0,False,pr100,pr100,False
b2fab515-f51a-4ef0-9076-e933bc49e122,Line,CRUV        -155_QUINTANA NO -950~1,155,950,38.0,38.0,0.00386,0.01279,0.48,48.0,False,pr87,pr87,False
3b1b126f-090c-453b-81ad-5f73e44e8887,Line,ORTHO PHARMA-444_WALMART MAN -1090~1,444,1090,38.0,38.0,0.001287,0.004268,0.48,48.0,False,pr153,pr153,False
a50af2a1-e101-4cec-af8f-3224d4e4f7f5,Line,YAUCO 2     -25_19NO        -2501~1,25,2501,38.0,38.0,0.002838,0.004342,0.4,40.0,False,pr2,pr2,False
a2076466-d4bf-43ef-b3d8-79aef6163082,Line,TAP H.PRODUC-1122_H. PRODUCTS -1123~1,1122,1123,38.0,38.0,0.003552,0.01178,0.48,48.0,False,pr8,pr8,False
0ef11d40-7416-4f7b-9db6-f64544c2c796,Line,CORCO       -487_OFF SITE UTI-48701~1,487,48701,38.0,38.0,0.01652,0.10974,0.763,76.3,False,pr2,pr2,False
d691543c-ee75-4264-9cfe-39f618d1c99e,Line,GE SANGERMAN-635_1299NO      -63501~1,635,63501,38.0,38.0,0.025982,0.086203,0.48,48.0,False,pr169,pr169,False
002da1e0-5a35-4bc6-960b-25a80786ec62,Line,BOQUERON    -119_CABOROJOPRO -519~1,119,519,38.0,38.0,0.2363,0.2846,0.19699999999999998,19.7,False,pr169,pr116,True
0137f251-1d74-4ac9-9d15-e862bd18d82f,Line,CLEMENTE    -685_TAP NYPRO   -1129~1,685,1129,38.0,38.0,0.003181,0.01963,0.76,76.0,False,pr85,pr85,False
d70f41ea-10a4-4551-80dd-7e060e0abb56,Line,AVON MOCA   -535_ESC.VOC MOCA-679~1,535,679,38.0,38.0,0.008108,0.026888,0.48,48.0,False,pr35,pr35,False
bc01442a-d159-465d-ab98-8347fd88d7dd,Line,COMERIO NO  -361_TAP ABANICO -1183~1,361,1183,38.0,38.0,0.071301,0.236451,0.48,48.0,False,pr275,pr353,True
