branch_uuid,branch_type,branch_name,from_bus,to_bus,from_kv,to_kv,r_pu,x_pu,rate_input_pu,rate_mw_assuming_system_base,suspect_unlimited_rating,from_region,to_region,is_region_boundary
656986af-08ae-4dad-9063-55011e2588d4,Line,GUAYNABO    -67_ESTDEPORTIVO-916~1,67,916,38.0,38.0,0.00431,0.0109,0.4,40.0,False,pr50,pr45,True
00fa6426-ad05-4fac-ab76-6c6d0ae3ac25,Line,RPIEDRAHEIGT-125_MONACILLOSB2-1156~1,125,1156,38.0,38.0,0.038591,0.047183,0.2,20.0,False,pr50,pr50,False
ecdff5de-1099-4192-8d18-7dda3283d42c,Line,BAYAMON TC  -44_JUAN DOMINGO-152~1,44,152,38.0,38.0,0.0245,0.0604,0.408,40.8,False,pr45,pr45,False
9a3a0f2c-5cfd-4b32-87ab-865e3f6b3d4c,Line,KMART PONCE -1011_87B         -77101~1,1011,77101,38.0,38.0,0.004183,0.013873,0.48,48.0,False,pr103,pr103,False
30edf1cb-2019-4f9d-b1e8-1650ab978105,Line,S.GERMANTC38-300_1535NO      -21601~1,300,21601,38.0,38.0,0.0,0.001,1210.002566077499,121000.2566077499,True,pr169,pr169,False
44d43e2d-a9b1-454f-b71f-8515d1f8c8fe,Line,FERRERO     -654_REMA        -749~1,654,749,38.0,38.0,0.002632,0.008728,0.48,48.0,False,pr21,pr21,False
40ecd085-1324-442a-984d-bf7db13e8619,Line,STRIKER     -641_KEEP DRY    -967~1,641,967,38.0,38.0,0.033333,0.036772,0.21,21.0,False,pr8,pr8,False
eff32156-a34d-4d4d-9c68-223746d1c019,Line,FOOTWEAR    -985_KENT METERS -986~1,985,986,38.0,38.0,0.00161,0.00533,0.48,48.0,False,pr100,pr100,False
24e27dad-7cc7-44b2-add7-58628143e3b1,Line,ATLANTICPIPE-631_17900-01C   -63101~1,631,63101,38.0,38.0,0.018844,0.02304,0.2,20.0,False,pr313,pr313,False
69393110-ae12-4dac-8341-0f89be877d97,Line,GURABO      -195_PDS GURABO  -658~1,195,658,38.0,38.0,0.01285,0.04264,0.48,48.0,False,pr234,pr234,False
f81414fc-796d-4fd0-a02c-63da1631a5d8,Line,ISABELA TO  -563_13700-09NO  -56302~1,563,56302,38.0,38.0,0.021405,0.070985,0.48,48.0,False,pr100,pr100,False
e00c842f-05c4-4806-98bb-d742d724c00a,Line,XTRA 5878   -687_CBA JDIAZ   -1177~1,687,1177,38.0,38.0,0.011338,0.013863,0.2,20.0,False,pr313,pr313,False
e855ed3e-416d-46ef-89da-39932973f5c6,Line,S.ISABEL TC -247_4800-0071NO -54301~1,247,54301,38.0,38.0,0.00135,0.004478,0.48,48.0,False,pr296,pr296,False
31911e3d-69bf-4c42-8a99-774e8ea206e6,Line,XTRA 6477   -703_BAXTER SGERM-714~1,703,714,38.0,38.0,0.00161,0.00533,0.48,48.0,False,pr169,pr169,False
d4361596-9de4-4440-98d9-6724732a0f15,Line,BFOODARECIBO-586_6900-21NO   -3902~1,586,3902,38.0,38.0,0.021316,0.07069,0.48,48.0,False,pr40,pr40,False
2681b17a-f77b-4187-b059-7205bce67226,Line,RAMEY 3     -406_2800-19NO   -40601~1,406,40601,38.0,38.0,6.2e-05,9.5e-05,0.408,40.8,False,pr32,pr32,False
0bf3f0a2-415b-4498-ac88-fa26330a0a61,Line,MANATI NO   -391_SAFETY KLEEN-1013~1,391,1013,38.0,38.0,0.014238,0.047216,0.48,48.0,False,pr153,pr102,True
c1039cc6-6c8c-45a5-8950-3d4c89ca0d1f,Line,MAYAGUEZ    -28_11 DE AGOSTO-70~1,28,70,38.0,38.0,0.007007,0.070208,0.6579999999999999,65.8,False,pr29,pr29,False
c9f7c525-1daa-4bca-a4f0-8db76abbb109,Line,ACACIAS 38  -113_07B         -11501~1,113,11501,38.0,38.0,0.085119,0.09622,0.2,20.0,False,pr116,pr116,False
8d379b18-ecb4-4316-917a-e1d735cfb235,Line,VIEQUES     -209_MARTINEAU   -1024~1,209,1024,38.0,38.0,0.076623,0.100601,0.22399999999999998,22.4,False,pr101,pr101,False
6b3e8b08-28ec-47fc-a913-7c9080cb36b4,Line,COMETA_SW   -97045_BATTERY_MV  -97048~1,97045,97048,34.5,34.5,0.00176,0.00103,593.3595524418567,59335.95524418567,True,pr97047,pr97047,False
59dedd62-a2a8-431a-8b3d-6ec3a1469b09,Line,AAA CARRAIZO-520_NCARRAIZO   -525~1,520,525,38.0,38.0,0.0,0.0001,0.2,20.0,False,pr85,pr85,False
474d2ab8-0be1-42b9-bd16-a928119ff098,Line,"Utility_PV_ReV_Grid_1560,JOBOS115~new",1125,931756,38.0,38.0,0.0,0.1,1.2633599999999998,126.33599999999998,False,pr8,pr8,False
fce689ff-86da-4104-9085-ae5054327e86,Line,THOMAS&BETTS-269_2200-37NO   -26901~1,269,26901,38.0,38.0,0.0125,0.01408,0.19,19.0,False,pr41,pr41,False
b8c3c8d8-6ed6-409a-a239-730ce470b709,Line,"Utility_PV_ReV_Grid_86,MORA115~new",561,969006,38.0,38.0,0.0,0.1,1.1202100000000002,112.02100000000002,False,pr100,pr100,False
36a63804-8e4c-46ed-83f9-8698b01c8853,Line,LAS CRUCES  -261_TECH CIDRA  -600~1,261,600,38.0,38.0,0.012561,0.041656,0.48,48.0,False,pr10,pr10,False
2d7883ea-f474-475b-ac95-8a140ac91e40,Line,ACB 1703    -984_AAA 6574    -995~1,984,995,38.0,38.0,0.153446,0.18761,0.2,20.0,False,pr2,pr2,False
de2e3968-9639-4b21-89b4-981946e166b9,Line,TAP9600     -1178_ACB9623     -1179~1,1178,1179,38.0,38.0,0.005882,0.019505,0.48,48.0,False,pr45,pr45,False
5f015e62-080a-485f-bdb0-266be76f9785,Line,AMELIA SEC  -57_RECNATURALES-457~1,57,457,38.0,38.0,0.02446,0.07323,0.401,40.1,False,pr87,pr63,True
ad18575d-48a2-4e98-a4b4-a9e0c63c03e0,Line,AAASEGIOCUEV-521_3600-27NO   -52301~1,521,52301,38.0,38.0,0.017414,0.021292,0.204,20.4,False,pr85,pr85,False
f5f9ab79-415f-48be-a3c1-78d9ff470bd6,Line,KRAFT       -751_SERVIMETAL  -1087~1,751,1087,38.0,38.0,0.004402,0.014597,0.48,48.0,False,pr21,pr21,False
47843a86-de06-45d9-90ad-842a93c2778c,Line,ETHICON     -536_ACB 9323    -1202~1,536,1202,38.0,38.0,0.007316,0.008945,0.19699999999999998,19.7,False,pr234,pr234,False
c1ce60e0-0833-49b0-8420-9649afbf86c0,Line,ALUMINIO    -766_SQUIBB      -767~1,766,767,38.0,38.0,0.002574,0.008536,0.48,48.0,False,pr14,pr14,False
9b6fd90b-729f-4bc2-a9c7-b60e37d7ab6e,Line,J DIAZ TC   -325_17900-01C   -63101~1,325,63101,38.0,38.0,0.018844,0.02304,0.2,20.0,False,pr313,pr313,False
606b9a2c-ce06-46db-82b6-d873ed57cb24,Line,CORTELCO    -663_GM GROUP    -664~1,663,664,38.0,38.0,0.0089,0.0267,0.79,79.0,False,pr84,pr84,False
9e15d234-7b68-4275-9dce-e068ee7c39ec,Line,SANTA MARIA -279_500-77NO    -27902~1,279,27902,38.0,38.0,6e-05,0.0002,0.48,48.0,False,pr3,pr3,False
2f193078-1bd4-4db0-9e85-5ac0bb0f20e5,Line,CORCO       -487_STYROCHEM2  -48703~1,487,48703,38.0,38.0,0.01652,0.10974,0.763,76.3,False,pr2,pr2,False
80539e5f-bd7e-44bc-a30e-4d434806b79a,Line,BRISTOL     -292_14100-13    -44702~1,292,44702,38.0,38.0,8e-05,0.000265,0.48,48.0,False,pr102,pr102,False
0c671c3d-8757-480c-a3e6-d78c3359d241,Line,VENEZUELA   -51_JARDINESMETR-397~1,51,397,38.0,38.0,0.0063,0.0205,0.48,48.0,False,pr84,pr84,False
3d0285df-cb20-4537-bffb-f77286be1f5b,Line,MAGNOLIATAP -121_MAGNOLIA    -164~1,121,164,38.0,38.0,0.008553,0.028318,0.48,48.0,False,pr45,pr45,False
cec4c528-79dc-46c6-8467-8019d3e6c7aa,Line,AAA 1572    -948_SAMS_1581   -1031~1,948,1031,38.0,38.0,0.003034,0.010061,0.48,48.0,False,pr87,pr87,False
1b277270-69be-454c-ac72-c3eadf9e8e46,Line,NAVY VIEQUES-581_MARTINEAU   -1024~1,581,1024,38.0,38.0,0.145679,0.191265,0.22399999999999998,22.4,False,pr101,pr101,False
520caa76-e0a7-4e07-8067-761ee0965662,Line,CANAS TAP   -372_AAA 5085    -796~1,372,796,38.0,38.0,0.00563,0.018447,0.48,48.0,False,pr3,pr3,False
8ddb866d-f132-4bdc-a872-1326889c722b,Line,TEVA        -756_TAP_10900   -1500~1,756,1500,38.0,38.0,0.005651,0.018739,0.48,48.0,False,pr8,pr8,False
ff7c5441-e513-4cdf-bd04-32fd38f5c0bf,Line,AAA HUMACAO -764_SQUIBB      -767~1,764,767,38.0,38.0,0.001609,0.005335,0.48,48.0,False,pr14,pr14,False
93c9f098-fda3-4b3b-8577-121964251019,Line,AAA 1473    -1021_COLISEO SEC -1048~1,1021,1048,38.0,38.0,0.000415,0.001553,0.4,40.0,False,pr87,pr87,False
f0b191bf-7444-48af-ae77-ce9d475a87c9,Line,YAUCO 2     -25_01A         -2502~1,25,2502,38.0,38.0,0.02491,0.03811,0.408,40.8,False,pr2,pr2,False
6fd84bfc-156b-42c1-bc6c-8a377ac819dc,Line,UPR RPIEDRAS-542_1055        -54201~1,542,54201,38.0,38.0,0.006672,0.018725,0.401,40.1,False,pr84,pr84,False
110253e3-7f96-49a4-a702-3790a1fca5bf,Line,XTRA COLOBOS-741_ICI PAINTS  -743~1,741,743,38.0,38.0,0.005273,0.035024,0.76,76.0,False,pr82,pr82,False
19154c6e-f34b-4380-ad64-6cf2b115d7e6,Line,EZEM CARIBE -537_KONI SLORENZ-936~1,537,936,38.0,38.0,0.001105,0.003663,0.19699999999999998,19.7,False,pr234,pr234,False
b8abf67a-1116-4d71-899f-28f5cd2fadb9,Line,MARVEL      -469_FONDOSE RPIE-970~1,469,970,38.0,38.0,0.00186,0.00582,0.401,40.1,False,pr50,pr50,False
297adf7e-0526-4f22-950d-28dea45ce09e,Line,"Utility_PV_ReV_Grid_1267,SUNOIL~new",438,912284,38.0,38.0,0.0,0.1,0.7686000000000001,76.86,False,pr14,pr14,False
3f086915-f27d-41aa-ab91-5eb0511af87d,Line,HOMEDEP CAG -453_13B         -45301~1,453,45301,38.0,38.0,0.280642,0.312173,0.2,20.0,False,pr21,pr21,False
57cdc7ec-feed-4b6f-a074-91c64998d769,Line,ALUWEST     -792_MASSO       -795~1,792,795,38.0,38.0,0.005226,0.006389,0.2,20.0,False,pr103,pr103,False
7221ce24-8376-4b55-a681-94b888cd55f7,Line,TAP 3145    -124_3100-73C    -12401~1,124,12401,38.0,38.0,0.141983,0.173595,0.2,20.0,False,pr85,pr50,True
abde91aa-cc87-45af-aa65-a4406fb1e733,Line,SAN DEMETRIO-460_AAA V.BAJA  -1151~1,460,1151,38.0,38.0,0.01287,0.04268,0.48,48.0,False,pr41,pr41,False
91abac87-94e4-4159-9601-5d34505608fe,Line,AIR MASTER  -791_15400-21C   -79101~1,791,79101,38.0,38.0,0.00837,0.02776,0.48,48.0,False,pr102,pr102,False
4748f589-b67c-4b62-bf2c-31cc55d8dd9d,Line,MICROSOFT   -473_ESC VOC     -768~1,473,768,38.0,38.0,0.001737,0.005762,0.48,48.0,False,pr14,pr14,False
9e04286a-6761-4de2-b16d-692e3fdb4561,Line,STARKIST    -328_US FILTER   -789~1,328,789,38.0,38.0,0.00526,0.00642,0.2,20.0,False,pr29,pr29,False
2cd95773-ffc5-43ab-9471-eab5898244b4,Line,MANATI URB  -404_AVENTIS     -405~1,404,405,38.0,38.0,0.001506,0.004994,0.48,48.0,False,pr153,pr153,False
548f9bc4-c17d-45d1-839a-aeaf295d7abf,Line,PRTC BAYAMON-514_SANJUAN STAR-670~1,514,670,38.0,38.0,0.002978,0.009256,0.4,40.0,False,pr87,pr87,False
970b0ee3-f5c2-4e0b-8d37-afc676c255e4,Line,HANES CAMUY -610_CAMUY WWTP  -623~1,610,623,38.0,38.0,0.014721,0.04893,0.48,48.0,False,pr100,pr100,False
200193df-4155-4584-80ba-50b7c1f26778,Line,PUERTATIERRA-132_PARQ/RECREOS-147~1,132,147,38.0,38.0,0.0109,0.0141,0.223,22.3,False,pr632,pr86,True
2debc874-d0df-4a10-8d96-10feaf66f339,Line,AÑASCO TC   -301_ELI LILLYMAY-677~1,301,677,38.0,38.0,0.00569,0.01886,0.48,48.0,False,pr231,pr231,False
dc66e6de-2284-483f-b102-dceba1c58891,Line,COVADONGA   -138_ISLA GDE GIS-633~2,138,633,38.0,38.0,0.0039,0.0434,0.65,65.0,False,pr632,pr632,False
9152eb9d-9d5f-45ac-b0f9-c46a50589a40,Line,DROGUCENTRAL-704_SUPER ACU TB-1030~1,704,1030,38.0,38.0,0.0026,0.003179,0.204,20.4,False,pr93,pr93,False
1dcd32e5-3113-4b23-9e42-29066f431da9,Line,CDT CAROLINA-684_TAP NYPRO   -1129~1,684,1129,38.0,38.0,0.004985,0.00887,0.2,20.0,False,pr85,pr85,False
28c4842a-c93d-4b91-8a83-df4725e31d5d,Line,4800-556    -1002_GOLF 1      -1003~1,1002,1003,38.0,38.0,0.004816,0.031984,0.76,76.0,False,pr296,pr296,False
87355ebd-b4f6-47db-8c38-2afa96a7357e,Line,HATO REY GIS-52_BPPR SECT.  -354~1,52,354,38.0,38.0,0.00171,0.006392,0.4,40.0,False,pr87,pr392,True
b7d3adbf-6d62-4960-b93a-4c291f8bbbb3,Line,TORO NEGRO  -6_MEDTRON 5973-657~1,6,657,38.0,38.0,0.05171,0.06322,0.2,20.0,False,pr213,pr213,False
86e8f8f6-f1d8-4814-8b09-1006fb0b0934,Line,GUARAGUAO   -13_FORTEX      -737~1,13,737,38.0,38.0,0.001051,0.001608,0.4,40.0,False,pr45,pr45,False
22960387-bddd-426b-b296-048831ed4650,Line,COSTCO      -922_AAA CAGUAS  -923~1,922,923,38.0,38.0,0.00161,0.00533,0.79,79.0,False,pr21,pr21,False
6f2cfb93-40f8-4f9e-95af-99ad1d6ad8c6,Line,BALDRICH    -54_QUINTANA    -341~1,54,341,38.0,38.0,0.0479,0.0586,0.204,20.4,False,pr87,pr87,False
073df01b-1406-42d1-bd06-a9b7b9902ed9,Line,AAA V.BAJA  -1151_ULTRA PIER  -1162~1,1151,1162,38.0,38.0,0.00042,0.0001,0.19,19.0,False,pr41,pr41,False
f0be0a95-2ffb-4df5-9ba9-b38c28f1615d,Line,"Utility_PV_ReV_Grid_1531,GUANICA115~new",24,935204,38.0,38.0,0.0,0.1,0.64742996,64.74299599999999,False,pr2,pr2,False
0c7ed8fe-ddf3-4f8d-8812-51f42e1ca829,Line,INTEL       -284_BARD IMPLANT-320~1,284,320,38.0,38.0,0.003169,0.010508,0.48,48.0,False,pr234,pr234,False
b58fd0d5-708c-42f0-a697-03986b4ea125,Line,YAUCO 2     -25_SABANAGRANDE-216~1,25,216,38.0,38.0,0.248121,0.294128,0.2,20.0,False,pr2,pr169,True
140a20f5-e069-43b5-b4c4-b85268b4279b,Line,DORADO 38   -92_9400-01B    -9201~1,92,9201,38.0,38.0,0.012162,0.040333,0.48,48.0,False,pr93,pr93,False
6b1a3210-54f3-4160-9cd3-97cccd9dc00e,Line,CIDRA SECC. -221_ACB 3807    -928~1,221,928,38.0,38.0,0.003608,0.011963,0.48,48.0,False,pr10,pr10,False
5ff68b83-7b87-4488-a3e8-87a5d4c1ba95,Line,PLAYTEX     -291_ACB 2295    -1093~1,291,1093,38.0,38.0,0.066003,0.080698,0.2,20.0,False,pr102,pr102,False
733dbee4-7b4d-481e-98ac-278a6e310e97,Line,MAUNABO     -219_SUB MAUNABO -285~1,219,285,38.0,38.0,0.0001,0.001,0.19699999999999998,19.7,False,pr14,pr14,False
152f8700-4d94-451b-94bd-55b0698b2906,Line,CAPARRA SEC -65_4300-09     -6501~1,65,6501,38.0,38.0,0.000188,0.000624,0.401,40.1,False,pr87,pr87,False
7468c2c0-ebcd-4760-9c79-425ed3bf47f3,Line,SAN ANTON   -188_HDEP CAROLIN-567~1,188,567,38.0,38.0,0.044359,0.069063,0.2,20.0,False,pr85,pr85,False
3f8098fc-df22-47b6-a28d-0cc168917324,Line,ESSO OIL    -725_MERCADEO    -1029~1,725,1029,38.0,38.0,0.003298,0.010718,0.401,40.1,False,pr87,pr87,False
3c7aeab0-b834-4954-9a14-321bb7a7482e,Line,C HAMMER    -668_LIFESCAN    -669~1,668,669,38.0,38.0,0.00625,0.00706,0.19699999999999998,19.7,False,pr116,pr116,False
fec604e0-595f-4c71-8490-1bea493935c8,Line,COSTA SUR   -1_GUAYANILLA  -225~1,1,225,38.0,38.0,0.025748,0.080776,0.408,40.8,False,pr2,pr2,False
a0c59486-0722-49d1-be75-e7a1d432e76c,Line,CAYEY       -11_AAA CIDRA   -431~1,11,431,38.0,38.0,0.030322,0.100554,0.48,48.0,False,pr10,pr10,False
e3c03ddb-afb4-43bf-a653-4dbbb4f3f886,Line,CORCO       -487_OXO CHEM1   -48705~1,487,48705,38.0,38.0,0.0,0.001,1210.002566077499,121000.2566077499,True,pr2,pr2,False
1ce4ec74-c1dd-41bb-bd8a-5150f2c88c69,Line,SABANA LLANA-48_BAXTER CAROL-524~1,48,524,38.0,38.0,0.005231,0.017348,0.48,48.0,False,pr85,pr85,False
add9d9c5-5d9f-474c-8062-c0a3ac99f470,Line,PUNTA LIMA  -239_PUNTA ARENA -1033~1,239,1033,38.0,38.0,0.257157,0.178892,0.19,19.0,False,pr101,pr101,False
663b9dd1-f9d9-48f5-9267-e9130aa99619,Line,CAPARRA SEC -65_3500-09     -6502~1,65,6502,38.0,38.0,0.000131,0.000509,0.38,38.0,False,pr87,pr87,False
ef2c2928-a4aa-4e27-b5f2-26913613ce40,Line,TEVA        -756_AES_SOLAR   -1501~1,756,1501,38.0,38.0,9.8e-05,0.000326,0.48,48.0,False,pr8,pr8,False
1f1131d3-890f-4061-9212-c6e26d05a551,Line,YAUCO PLAZA -993_ACB 8321    -994~1,993,994,38.0,38.0,0.01416,0.04695,0.48,48.0,False,pr2,pr2,False
ff639bde-963b-407e-8d1b-8a4c55b340d1,Line,PANAM SHOE  -270_CAMUY       -494~1,270,494,38.0,38.0,0.013801,0.045872,0.48,48.0,False,pr335,pr335,False
2f1cfcb6-c959-43d2-9eeb-30a7ac39af10,Line,CORCO       -487_HERCOR3     -48709~1,487,48709,38.0,38.0,0.0,0.001,1210.002566077499,121000.2566077499,True,pr2,pr2,False
af36e843-3436-4361-a8ce-3f3232eb34ee,Line,INST MEDICOS-606_2200-37B    -60601~1,606,60601,38.0,38.0,0.003217,0.01067,0.48,48.0,False,pr41,pr41,False
bd631a92-d5f7-48d6-92c7-4e7b3be029be,Line,GENERALGASES-168_INNOVA      -953~1,168,953,38.0,38.0,0.00841,0.01287,0.4,40.0,False,pr63,pr63,False
f526d278-a63c-4743-93ab-7cbde23fb55c,Line,ACB 1089    -339_FALU        -553~1,339,553,38.0,38.0,0.036937,0.122492,0.48,48.0,False,pr84,pr84,False
3fa7a7fd-2c05-4888-bfd7-b627c2186d7c,Line,ACB 3751    -80_ESC URBANA  -1034~1,80,1034,38.0,38.0,0.431682,0.476218,0.198,19.8,False,pr8,pr14,True
38c987c5-5cf5-48bf-a0d9-b024bedad4c8,Line,RAMEY 3     -406_RAMEY 1     -408~1,406,408,38.0,38.0,0.05602,0.0857,0.408,40.8,False,pr32,pr32,False
b2d87c81-fb76-4b7a-9922-b52aaef0db49,Line,GUARAGUAO   -13_FLEXIBLEPACK-913~1,13,913,38.0,38.0,0.00074,0.00187,0.4,40.0,False,pr45,pr45,False
70bee447-3716-4dcb-953c-40adb1279398,Line,OJO DE AGUA -526_COMPLEJO DEP-1005~1,526,1005,38.0,38.0,0.002373,0.0169,0.76,76.0,False,pr32,pr32,False
8df9f933-799a-4934-9d71-9901f423eed3,Line,ACB 649     -1066_49D         -106601~1,1066,106601,38.0,38.0,0.00196,0.013018,0.76,76.0,False,pr21,pr21,False
44d57e8e-2ef9-49c5-a5c9-a26f6b46f910,Line,LA RAMBLA   -105_HOSP. PONCE -576~1,105,576,38.0,38.0,0.001104,0.004447,0.8,80.0,False,pr313,pr313,False
b9f6aa57-5694-47ca-a699-632998d45d7b,Line,SPRINT      -706_PANAME GRAIN-708~1,706,708,38.0,38.0,0.004824,0.03204,0.76,76.0,False,pr378,pr378,False
b39c51b8-fd13-427c-8364-0ea307a79b26,Line,VIEQUES     -209_VIEQUES SEC -1039~1,209,1039,38.0,38.0,0.080843,0.106141,0.22399999999999998,22.4,False,pr101,pr101,False
c3c28c4e-cfc4-4256-b03d-c17fc572908b,Line,4 HERMANOS  -72_CATOLICA    -503~1,72,503,38.0,38.0,0.0,1e-05,0.48,48.0,False,pr29,pr29,False
a1093388-a440-4374-bbde-f6c7415b2c97,Line,JOBOS 38    -94_ACB 3707    -783~1,94,783,38.0,38.0,0.001592,0.001947,0.504,50.4,False,pr8,pr8,False
6275740f-2572-43df-b713-c06e915f2d95,Line,BERRIOS     -485_0875B       -97801~1,485,97801,38.0,38.0,0.00342,0.011342,0.48,48.0,False,pr10,pr10,False
3931c98b-71f6-4b79-a443-f49f6274030d,Line,HOSP UNIVERS-727_8900-27NO   -72701~1,727,72701,38.0,38.0,0.001594,0.005277,0.48,48.0,False,pr50,pr50,False
c60c9300-3a0c-4510-bfe8-6811d44ee985,Line,GUARAGUAO   -13_LOMAS VERDES-166~1,13,166,38.0,38.0,0.048096,0.056772,0.2,20.0,False,pr45,pr45,False
41e35d37-706a-4369-b3b6-f5de342bffd4,Line,T BONE      -409_2800-67NO   -40901~1,409,40901,38.0,38.0,5.5e-05,8.3e-05,0.408,40.8,False,pr32,pr32,False
3ff6c8eb-9e38-4f6d-972b-3ff0b2a94f66,Line,WALMART_1163-1187_DOCTORS_HOSP-1188~1,1187,1188,38.0,38.0,0.003391,0.011247,0.48,48.0,False,pr86,pr86,False
84277217-80d6-4e04-bc7f-37217fc222a8,Line,MONACILLO 38-49_MARVEL      -469~1,49,469,38.0,38.0,0.01446,0.04339,0.79,79.0,False,pr50,pr50,False
baa22134-4f61-4ee2-bce7-206e7900b006,Line,WMART PONCE -770_19NO        -27901~1,770,27901,38.0,38.0,0.010546,0.034974,0.48,48.0,False,pr3,pr3,False
ac57a978-1d5c-40b8-9cb6-ee92af5d2b9e,Line,AIBONITO 2  -423_TO RICO     -695~1,423,695,38.0,38.0,0.002698,0.00305,0.2,20.0,False,pr10,pr10,False
0e09dfca-3e00-47d6-8998-c63f997ea465,Line,PFIZER      -436_14000-19NO  -43601~1,436,43601,38.0,38.0,0.006445,0.007286,0.2,20.0,False,pr102,pr102,False
20857a91-d692-4837-931c-5685f509c90e,Line,INS LABS    -978_COKE CIDRA  -979~1,978,979,38.0,38.0,0.00696,0.023083,0.48,48.0,False,pr10,pr10,False
8d9fb2fb-1de8-4f60-b97f-d3cc53285c7c,Line,MARICAO NO  -371_BAXTER MAYAG-510~1,371,510,38.0,38.0,0.0,0.001,1210.002566077499,121000.2566077499,True,pr29,pr29,False
082075ab-9136-411d-8825-d5f5ddb19b9e,Line,BAXT AIBONIT-582_H.MENONITA  -696~1,582,696,38.0,38.0,0.012364,0.013977,0.2,20.0,False,pr10,pr10,False
30fcbea9-01bf-4972-a602-93d16321a5de,Line,LUQUILLO    -180_GIBSON      -560~1,180,560,38.0,38.0,0.006215,0.020612,0.48,48.0,False,pr211,pr211,False
46752ba9-57b5-48ae-bdee-5d611e29336e,Line,CDTS PONCE  -629_RISER L-7900-940~1,629,940,38.0,38.0,0.001496,0.006029,0.8,80.0,False,pr313,pr313,False
0fa9f15f-98b6-4f24-b3e7-fe060fbb9a19,Line,DORADO 38   -92_VIRGENCITA  -263~1,92,263,38.0,38.0,0.010476,0.034742,0.48,48.0,False,pr93,pr93,False
af95d2b2-5058-4d4c-8ba6-b0434aef2638,Line,AVON MOCA   -535_XTRA 7875   -680~1,535,680,38.0,38.0,0.002574,0.008536,0.48,48.0,False,pr35,pr35,False
0571c445-c3ea-4784-a117-7f0248c40255,Line,PRAICO      -459_HATOREYTCB2 -1154~1,459,1154,38.0,38.0,0.00166,0.005506,0.48,48.0,False,pr87,pr87,False
eb7bd175-2b0d-4fa4-85bf-0eabc98d5657,Line,SUBPARGUERA -235_AAA 6660    -1195~1,235,1195,38.0,38.0,0.001,0.001,0.48,48.0,False,pr169,pr169,False
c8c39d4f-f03f-4d63-b90d-6cc00f04d292,Line,UMET        -445_FONDOSECUPEY-754~1,445,754,38.0,38.0,0.00492,0.01633,0.79,79.0,False,pr84,pr84,False
69133b9a-fc5e-42c1-8036-e0cf44dc078f,Line,AGUAYO      -599_DORADO PB NO-1049~1,599,1049,38.0,38.0,0.011816,0.082276,0.76,76.0,False,pr93,pr93,False
33e0efc6-3f45-4c65-9a30-20e5220a27af,Line,HUMACAO SEC -15_12500-09B   -59801~1,15,59801,38.0,38.0,0.000149,0.000495,0.48,48.0,False,pr14,pr14,False
8cfe372e-b8f0-4db8-a7ae-0227370bb219,Line,CEIBA BAJA  -384_CAR.GUERRERO-411~1,384,411,38.0,38.0,0.064742,0.079156,0.2,20.0,False,pr100,pr100,False
c0fd136b-e842-48b8-ae85-1c740e0c5113,Line,BAXTER      -286_TAP BAXTER  -1126~1,286,1126,38.0,38.0,0.001566,0.005194,0.48,48.0,False,pr8,pr8,False
24f198bb-300a-47ab-80fb-e8bd0225330f,Line,11 DE AGOSTO-70_LAS MESAS   -367~1,70,367,38.0,38.0,0.1484,0.1814,0.2,20.0,False,pr29,pr29,False
e620645b-95a4-4173-8a2c-a36f956a2564,Line,CORCO       -487_CARIBEISO   -48710~1,487,48710,38.0,38.0,0.0,0.001,1210.002566077499,121000.2566077499,True,pr2,pr2,False
8cb7fd82-67c8-4855-bc66-460451cf2496,Line,MAYAGUEZ    -28_VOC MAY     -507~1,28,507,38.0,38.0,0.02475,0.08207,0.48,48.0,False,pr29,pr29,False
ca67a25b-730a-4000-970f-c15fc4e323f4,Line,TAPSDEMETRIO-268_AGREGADO    -605~1,268,605,38.0,38.0,0.0148,0.049082,0.48,48.0,False,pr41,pr41,False
dfa37685-9126-42a5-a293-014c1f42ac59,Line,HUMACAO SEC -15_RYDERHUMACAO-145~1,15,145,38.0,38.0,0.0,0.0001,12100.025660774989,1210002.566077499,True,pr14,pr14,False
3bf7844b-d521-45e2-826e-0ca0bd083118,Line,QUEBRADILLAS-33_XTRA ISABELA-433~1,33,433,38.0,38.0,0.06435,0.2134,0.48,48.0,False,pr100,pr100,False
29ed793b-24bd-44c4-b1c8-e686adbc923b,Line,CAGUANA     -255_UPR UTUADO  -512~1,255,512,38.0,38.0,0.02503,0.0283,0.19699999999999998,19.7,False,pr38,pr38,False
9015e682-4d30-4c6c-8a22-01c811d1021f,Line,MAUNABO     -219_ESC URBANA  -1034~1,219,1034,38.0,38.0,0.009089,0.010027,0.198,19.8,False,pr14,pr14,False
7eb474d8-1318-402e-b158-7283c35c6729,Line,AAA 2770    -256_AAA 2774    -413~1,256,413,38.0,38.0,0.111669,0.136531,0.2,20.0,False,pr16,pr16,False
02482f3d-7550-48c3-ae11-eb0ac643fe75,Line,TORO NEGRO  -6_OROCOVIS NO -350~1,6,350,38.0,38.0,0.301544,0.368681,0.2,20.0,False,pr213,pr353,True
7f0abeb9-3783-4b4e-8d71-897eb7c08895,Line,DANOSA      -736_ACB9623     -1179~1,736,1179,38.0,38.0,0.001391,0.004614,0.48,48.0,False,pr45,pr45,False
442fbdc0-88ad-4185-8cc1-11be3459cfc7,Line,CMED MAYAG  -508_GRANDE MAYAG-509~1,508,509,38.0,38.0,0.01287,0.04268,0.48,48.0,False,pr29,pr116,True
35aebd4f-2eb7-462d-8377-cf936d1541a5,Line,CAYEY       -11_CAYEY RURAL2-253~1,11,253,38.0,38.0,0.025981,0.086158,0.48,48.0,False,pr10,pr10,False
9ce9d3c2-2da9-4f8a-b533-226229709775,Line,BREÑAS      -237_SOLARBLUE   -97361~1,237,97361,38.0,38.0,0.0,0.001,1210.002566077499,121000.2566077499,True,pr93,pr93,False
8ff9bc13-16a9-44bc-b968-5c1d7a7b4302,Line,ALPLA NO    -1192_200-15NO    -9401~1,1192,9401,38.0,38.0,0.012556,0.04164,0.48,48.0,False,pr8,pr8,False
0e5dabb7-e355-4c7e-b5c0-d4fa1f09078d,Line,TAP MAGAS   -424_MEDTRON 5973-657~1,424,657,38.0,38.0,0.117292,0.143406,0.2,20.0,False,pr313,pr213,True
854ab5cd-3d21-46b8-aac3-c5e473f269b7,Line,CULEBRA     -254_CULEBRAT.OFF-1181~1,254,1181,38.0,38.0,0.028379,0.037874,0.22399999999999998,22.4,False,pr101,pr101,False
a50e6b43-093c-4c10-bdad-1df00889baa4,Line,PACKAGING   -659_MATO SANTOS -724~1,659,724,38.0,38.0,0.000686,0.004555,0.76,76.0,False,pr87,pr87,False
7497cf3d-671e-45d5-997f-f332325004b6,Line,FAJARDO     -19_TAP W LAMBER-1134~1,19,1134,38.0,38.0,0.000155,0.000515,0.48,48.0,False,pr18,pr18,False
10a297b3-ffa7-480b-96a7-f35782b3b12a,Line,RIO GRANDE  -178_AAA 2373    -558~1,178,558,38.0,38.0,0.010202,0.033832,0.48,48.0,False,pr82,pr82,False
6f5c0f84-8d8c-403a-bcf0-b052fe65d136,Line,LANCO SLOREN-910_ESC.VOC.SL  -1145~1,910,1145,38.0,38.0,0.010112,0.012363,0.19699999999999998,19.7,False,pr234,pr234,False
f22884ab-17bf-475b-aa81-cedaf497df8c,Line,BUENA VISTA -198_4600-NO     -19801~1,198,19801,38.0,38.0,0.025443,0.093258,0.79,79.0,False,pr3,pr3,False
3a3c6c0d-3e39-4340-a9de-ef4c6b5bf18d,Line,ASTRO METAL -705_ROOMS TO GO -1094~1,705,1094,38.0,38.0,0.046664,0.057054,0.2,20.0,False,pr93,pr378,True
d01c2185-f63d-4989-bec4-40c58155c6b6,Line,AAA 1689    -690_MUSEO_NIÑO  -1203~1,690,1203,38.0,38.0,0.023352,0.026397,0.198,19.8,False,pr85,pr85,False
2d93c374-07bd-4e00-aadf-5c10f1a34e77,Line,MARINA PTO  -614_AIRPORT     -615~1,614,615,38.0,38.0,0.032638,0.108236,0.48,48.0,False,pr18,pr101,True
934932f9-1090-4482-afe2-45ba2795f601,Line,GUANICA PBLO-212_YAUCO PLAZA -993~1,212,993,38.0,38.0,0.02186,0.02673,0.204,20.4,False,pr2,pr2,False
4ee16252-6686-4750-912d-fba9ddbfb11b,Line,G.BENITEZ   -200_ACB 9323    -1202~1,200,1202,38.0,38.0,0.197248,0.241165,0.19699999999999998,19.7,False,pr21,pr234,True
9f996da2-e6c4-4ad3-b71c-42712b43bbaa,Line,VISTAMAR    -187_XTRA 1674   -565~1,187,565,38.0,38.0,0.001522,0.005047,0.48,48.0,False,pr84,pr84,False
5a64651f-a73f-4948-830c-4b2af802c29e,Line,NORTH_COAS~1-97112_MV_18       -97113~1,97112,97113,13.8,13.8,0.0013,0.00149,611.916775031754,61191.6775031754,True,pr100,pr100,False
9492cde9-866f-4d72-bd54-b74d15497fe6,Line,QUEBRADA PUE-333_GLAMURET    -472~1,333,472,38.0,38.0,0.0296,0.03619,0.2,20.0,False,pr100,pr100,False
a3383cd4-808c-4ea8-90df-f73e02b17500,Line,UPR ARECIBO -502_13600-05    -50201~1,502,50201,38.0,38.0,0.008154,0.02704,0.48,48.0,False,pr335,pr335,False
c6aeb90d-f225-46ff-840f-1dbd5ff4ce9f,Line,J DIAZ TC   -325_TAP MAGAS   -424~1,325,424,38.0,38.0,0.182714,0.223395,0.2,20.0,False,pr313,pr313,False
ba5953f5-f5bb-4a08-b77d-f76cf11f50eb,Line,ACB 2331    -504_SKW         -941~1,504,941,38.0,38.0,0.046717,0.080239,0.303,30.3,False,pr335,pr335,False
e797d05f-39fc-4366-80aa-2f7a820f9b82,Line,DORADO 38   -92_RI 7800     -1065~1,92,1065,38.0,38.0,0.000166,0.000621,0.4,40.0,False,pr93,pr93,False
dae03bae-d2a5-435f-b7d1-61f4a33278b9,Line,CAMBALACHE  -39_2200-21NO   -3904~1,39,3904,38.0,38.0,0.11565,0.151125,0.2,20.0,False,pr40,pr40,False
3a2d18ec-4b7d-4135-8e3f-ccbfbfff4133,Line,BAYAMON TC  -44_13300-01CNO -49001~1,44,49001,38.0,38.0,0.0322,0.1147,0.48,48.0,False,pr45,pr378,True
a387f484-46e2-4b9c-92d6-327e9a51f458,Line,COMMONWELTH -326_XTRA ISABELA-433~1,326,433,38.0,38.0,0.02703,0.08963,0.48,48.0,False,pr100,pr100,False
6d8a04d2-3977-4b5e-af5c-67e6778a99f3,Line,JOBOS 38    -94_GUAYAMA     -189~1,94,189,38.0,38.0,0.0375,0.12435,0.48,48.0,False,pr8,pr8,False
d326f2c2-ff29-427f-9fbc-c3b54facc653,Line,JARDINESMETR-397_TREN URBANO -977~1,397,977,38.0,38.0,0.006821,0.02262,0.48,48.0,False,pr84,pr84,False
e0713349-94f8-464f-a32d-21e6ec7d9d90,Line,VIADUCTO    -60_WALMART_1163-1187~1,60,1187,38.0,38.0,0.002038,0.013537,0.76,76.0,False,pr86,pr86,False
3e39c9ea-1dbc-4ae3-886f-d4ad38a03c44,Line,DORADO 38   -92_13200-59NO  -49101~1,92,49101,38.0,38.0,0.00027,0.00136,0.48,48.0,False,pr93,pr93,False
56ab24fe-42f1-443b-9457-33027636b73e,Line,H.MENONITA  -696_ESC LLANOS  -1088~1,696,1088,38.0,38.0,0.162627,0.183837,0.2,20.0,False,pr10,pr10,False
7372b303-b888-4e4b-983f-3e8bebf00546,Line,CORCO       -487_STYROCHEM1  -48702~1,487,48702,38.0,38.0,0.01652,0.10974,0.763,76.3,False,pr2,pr2,False
0622bba1-9d30-4c95-bed4-7522921831a6,Line,CANOVANAS TC-122_EL COMANDANT-964~1,122,964,38.0,38.0,0.000314,0.002083,0.76,76.0,False,pr82,pr82,False
de13d65e-2810-4b60-a464-9515f31425a3,Line,BAIROA      -201_CONTINENTAL -421~1,201,421,38.0,38.0,0.01227,0.040689,0.48,48.0,False,pr21,pr21,False
12594cfe-6a51-4ae8-ac1c-145c416bfbd6,Line,ARECIBO PBLO-227_XTRA ARECIBO-587~1,227,587,38.0,38.0,0.011158,0.037004,0.48,48.0,False,pr40,pr40,False
2c085dbb-7790-4e7b-9f48-3739d7f535c7,Line,PONCE PLAYA -272_PTO AMERICAS-394~1,272,394,38.0,38.0,0.009192,0.030474,0.48,48.0,False,pr3,pr3,False
1a122b86-edc4-4579-a35d-34eb016558cb,Line,THOMAS&BETTS-269_ULTRA PIER  -1162~1,269,1162,38.0,38.0,0.012395,0.014009,0.19,19.0,False,pr41,pr41,False
bdfebfd4-fb90-49fb-9e8f-ab733565e8dd,Line,L3000 A     -996_L3000 B     -997~1,996,997,38.0,38.0,0.005688,0.00643,0.2,20.0,False,pr234,pr234,False
a8e0da44-3383-4aca-aad6-ff0a153ac8f9,Line,HOLIDAY     -463_PENITENCIARI-638~1,463,638,38.0,38.0,0.025532,0.08467,0.48,48.0,False,pr3,pr2,True
87fcb896-e686-4153-b143-f710c875389d,Line,JOBOS 38    -94_BAXTER NO   -1070~1,94,1070,38.0,38.0,0.010837,0.035937,0.48,48.0,False,pr8,pr8,False
9ae62433-baa6-4819-9372-da3bd48a9963,Line,COLGATE     -471_MEDTRONI JUN-1023~1,471,1023,38.0,38.0,0.00134,0.004445,0.48,48.0,False,pr234,pr234,False
42e4c5b8-16f0-48a4-8ca2-ef54f2c08964,Line,RIO CAÑAS   -655_WALMART CAG -1095~1,655,1095,38.0,38.0,0.008147,0.027016,0.48,48.0,False,pr21,pr21,False
80cf404e-7841-4f92-8667-1a390c27aa08,Line,MOCA GIS    -1068_MOCA_HV     -97100~1,1068,97100,38.0,38.0,0.0005,0.00109,1009.0013520659875,100900.13520659874,True,pr100,pr100,False
8d39d03c-7b2e-434c-9e56-6caab616da2f,Line,YABUCOA PBLO-220_GOB YABUCOA -585~1,220,585,38.0,38.0,0.002102,0.00257,0.2,20.0,False,pr14,pr14,False
634b48de-d5d3-4b21-8c23-d4170571784f,Line,BELLAS ARTES-529_MINILLAS    -1120~1,529,1120,38.0,38.0,0.002035,0.006748,0.48,48.0,False,pr86,pr86,False
8beb22ad-f898-4944-9f70-124dc6e94caf,Line,HUMACAO TC  -98_FARMACEUTICA-927~1,98,927,38.0,38.0,0.00193,0.006402,0.48,48.0,False,pr14,pr14,False
fea2fac0-547a-4228-8ec2-2c6db5ba2ce7,Line,CAYEY       -11_65A         -65001~1,11,65001,38.0,38.0,0.000613,0.002031,0.48,48.0,False,pr10,pr10,False
731fe559-41b9-48d6-83c8-5b8c627a2e01,Line,PUEBLITO RIO-417_L3000 E     -1000~1,417,1000,38.0,38.0,0.022425,0.074366,0.48,48.0,False,pr234,pr234,False
eaed3ec0-976e-4bf1-8c10-86968a9a56de,Line,CUTLERHAMMER-307_CHESE BPOUND-797~1,307,797,38.0,38.0,0.002071,0.006867,0.48,48.0,False,pr234,pr234,False
4f978f79-e75b-4416-9f4c-a3df2f7d6341,Line,RGRAND STATE-468_TAPPARADISUS-1132~1,468,1132,38.0,38.0,0.007075,0.04699,0.76,76.0,False,pr211,pr211,False
9ef8f190-2183-401f-a86b-d9d9b70cda31,Line,MADERAS     -491_13200-59NO  -49101~1,491,49101,38.0,38.0,0.055425,0.183803,0.48,48.0,False,pr378,pr93,True
2a503f09-49d6-4196-a2df-40186c8d998f,Line,AAA STA ROSA-416_OMAR K CARIB-917~1,416,917,38.0,38.0,0.01331,0.03362,0.4,40.0,False,pr45,pr45,False
71295656-05fe-47d3-b9da-c370c2ff1a9f,Line,S.ISABEL SEC-7_HAC CAROLINA-624~1,7,624,38.0,38.0,0.175057,0.258763,0.2,20.0,False,pr296,pr296,False
f17a37ef-8869-4703-9cb4-9f1cdd35f49e,Line,XTRA 1693   -681_HOSP CAROLNA-1081~1,681,1081,38.0,38.0,0.001217,0.004036,0.79,79.0,False,pr85,pr85,False
7b155186-5253-4027-94f3-bfd8aa350ef1,Line,OMJ S.GERMAN-636_BAXTER SGERM-714~1,636,714,38.0,38.0,0.00161,0.00533,0.48,48.0,False,pr169,pr169,False
8ef2379b-ba0c-4c4c-9418-d31b386561e4,Line,SJSP 38     -78_5900-29     -94401~1,78,94401,38.0,38.0,1e-05,3.4e-05,0.48,48.0,False,pr87,pr87,False
1cec490d-5032-4417-a624-d1417fb77a55,Line,OLAY        -758_BACARDI     -760~1,758,760,38.0,38.0,0.000734,0.002433,0.48,48.0,False,pr10,pr10,False
aeb0b505-5960-4dda-bd56-44bf069380c7,Line,ACB 3753    -621_GCB 3760    -660~1,621,660,38.0,38.0,0.032667,0.108339,0.48,48.0,False,pr8,pr8,False
05c7107c-6d90-424f-a673-3f804dd6e885,Line,CANOVANAS TC-122_XTRA COLOBOS-741~1,122,741,38.0,38.0,0.009791,0.034115,0.76,76.0,False,pr82,pr82,False
ccfdfe69-b90d-450b-a02f-b2edac2887cc,Line,CHARCO HONDO-331_2300-11NO   -33101~1,331,33101,38.0,38.0,0.38416,0.434263,0.2,20.0,False,pr335,pr38,True
02589794-919a-40c6-a758-7c002111a623,Line,UPR CAYEY   -650_CONSOL CIGAR-715~1,650,715,38.0,38.0,0.007182,0.023815,0.48,48.0,False,pr10,pr10,False
4fcb770e-2d55-4edf-8006-10be2be6266e,Line,CORANGE     -323_ALUWEST     -792~1,323,792,38.0,38.0,0.004799,0.015915,0.48,48.0,False,pr103,pr103,False
d1e87c69-146f-49df-8939-faf64d05299d,Line,SUBSTN      -7100_PATTERN_MV  -7773~1,7100,7773,34.5,34.5,0.00668,0.01162,90.27688150012854,9027.688150012855,True,pr7200,pr7200,False
d06c9cf4-7c49-4973-b060-184ee5711b48,Line,MCKINLEY    -71_1257NO      -2801~1,71,2801,38.0,38.0,0.02812,0.09329,0.48,48.0,False,pr29,pr29,False
6d9652ce-306d-43ce-934b-c1cba9a1314f,Line,PONCE 38    -4_500-77NO    -27902~1,4,27902,38.0,38.0,1e-06,2e-06,0.48,48.0,False,pr3,pr3,False
77dae82e-fdd2-4b62-8211-592e813cc5c0,Line,ALTRIOGRANDE-556_SEC PLASTIC -937~1,556,937,38.0,38.0,0.009131,0.030281,0.48,48.0,False,pr82,pr82,False
d7bd07be-de9a-4d4d-897a-08b71d94564c,Line,QUEBTAP     -1016_COLISEO RAY -1171~1,1016,1171,38.0,38.0,0.009376,0.031093,0.48,48.0,False,pr100,pr100,False
638667c8-edcf-4750-adbb-2595726dab69,Line,J DIAZ TC   -325_18000-01C   -69201~1,325,69201,38.0,38.0,0.0006,0.0025,0.48,48.0,False,pr313,pr313,False
787eb9ab-6424-4307-9dce-a8654d73366d,Line,CENTRAL ROIG-438_REYNOLDS    -617~1,438,617,38.0,38.0,0.102157,0.124902,0.2,20.0,False,pr14,pr14,False
7a24b875-60c5-4a0e-9521-51bd3c0d31f9,Line,ATALAYA     -293_AÑASCO TC   -301~1,293,301,38.0,38.0,0.043758,0.145112,0.48,48.0,False,pr231,pr231,False
446a7162-c740-40bf-85e3-86d5f7276c60,Line,BOQUERON    -119_COMBATE     -419~1,119,419,38.0,38.0,0.1493,0.2567,0.302,30.2,False,pr169,pr169,False
d51e4291-214e-420e-b541-42fddf3895c7,Line,SEBORUCO    -134_USC         -530~1,134,530,38.0,38.0,0.0044,0.0237,0.763,76.3,False,pr392,pr392,False
55218b84-1a29-46b6-9dd5-64fd5d1bd70b,Line,HOGARJUVENIL-496_TAP 9905A   -531~1,496,531,38.0,38.0,0.128747,0.157412,0.2,20.0,False,pr14,pr14,False
b71b6f2b-c3f3-4365-981e-96ab59e70e0a,Line,CAMBALACHE  -39_6900-21NO   -3902~1,39,3902,38.0,38.0,0.000215,0.000714,0.48,48.0,False,pr40,pr40,False
9a7ba965-a57f-4be1-891b-dd65d03d1c32,Line,GUAYNABO    -67_METS PAVILON-479~1,67,479,38.0,38.0,0.01354,0.03873,0.48,48.0,False,pr50,pr50,False
307bd40c-f261-49ab-9342-d48e4b4e1a74,Line,INABON      -692_18000-01C   -69201~1,692,69201,38.0,38.0,0.0006,0.0025,0.48,48.0,False,pr313,pr313,False
070476c6-0ecb-424a-860b-250c4285f7ca,Line,GE BAY      -139_CADILLAC    -172~1,139,172,38.0,38.0,0.00161,0.00533,0.48,48.0,False,pr45,pr45,False
9dd92012-def2-46b7-81a1-eed71c400f3c,Line,JOBOS 38    -94_200-15NO    -9401~1,94,9401,38.0,38.0,0.012556,0.04164,0.48,48.0,False,pr8,pr8,False
30247a06-6bfd-4fce-898d-f291d9147a8b,Line,VIADUCTO    -60_PARQ/RECREOS-147~1,60,147,38.0,38.0,0.0252,0.0324,0.223,22.3,False,pr86,pr86,False
51e57484-49a3-481d-912a-7946fe968e1d,Line,STRUCT STEEL-734_INS WIRE    -735~1,734,735,38.0,38.0,0.000446,0.00148,0.48,48.0,False,pr45,pr45,False
b1472ac4-9ddc-4059-a011-c43a00ca70b4,Line,TAP NYPRO   -1129_TAP CAROLINA-1135~1,1129,1135,38.0,38.0,0.000569,0.003781,0.763,76.3,False,pr85,pr85,False
7932e882-69b2-4257-b9c0-f02c2f4517c9,Line,S.GERMANTC38-300_LOCTITE     -584~1,300,584,38.0,38.0,0.001001,0.001132,0.2,20.0,False,pr169,pr169,False
7578a6a5-f75d-4a29-a9f5-48c3caeed191,Line,SAFETY KLEEN-1013_ACB 2295    -1093~1,1013,1093,38.0,38.0,0.027671,0.091762,0.48,48.0,False,pr102,pr102,False
e3a6bb05-2b1e-40b6-ba96-3a1cef2334e0,Line,HOSP_METROPO-1189_10100-19    -118901~1,1189,118901,38.0,38.0,0.000713,0.00109,0.4,40.0,False,pr87,pr87,False
af205a9b-e33a-42c3-b734-890ba9a50c71,Line,HARTZEL     -782_POLICIA HUM -1086~1,782,1086,38.0,38.0,0.058366,0.193554,0.48,48.0,False,pr234,pr14,True
a37031af-4e32-4578-a674-96954e3b0aed,Line,CEIBA BAJA  -384_USAF        -611~1,384,611,38.0,38.0,0.021408,0.095808,0.59,59.0,False,pr100,pr100,False
d0ad84ac-77d6-44b5-9214-1118c8e03c1d,Line,JUNCOS      -20_COLISEO FRAN-1032~1,20,1032,38.0,38.0,0.048265,0.160059,0.48,48.0,False,pr234,pr234,False
504cbbe1-fd30-4c06-9def-f8d7df40e972,Line,H TEJAS TC  -379_RJ NIDO     -932~1,379,932,38.0,38.0,0.001416,0.004695,0.48,48.0,False,pr378,pr378,False
b6715484-033d-465f-b4c7-4efa548c9bf1,Line,TAP CMEDICO -142_COOP SEGMULT-1006~1,142,1006,38.0,38.0,0.011454,0.037985,0.48,48.0,False,pr50,pr84,True
b39df8a7-d94d-4b4e-884b-c49e1bd07c47,Line,YAROTEK_MV  -97022_YAROTEK_MV  -97023~1,97022,97023,13.2,13.2,0.0,0.0001,12100.025660774989,1210002.566077499,True,pr97021,pr97021,False
4bb70650-fc00-4be7-b6dc-b64eb17c6b4d,Line,MORA 38     -181_MORA SUB    -311~1,181,311,38.0,38.0,0.002445,0.008109,0.48,48.0,False,pr100,pr100,False
82025a98-7e66-48b2-85e1-5c47b3ac9635,Line,HUMACAO SEC -15_9900-09C    -53101~1,15,53101,38.0,38.0,0.007078,0.023474,0.48,48.0,False,pr14,pr14,False
db4be6f2-3277-4d57-a789-3842c1085d82,Line,3500-07C    -34501_3500-05B    -34502~1,34501,34502,38.0,38.0,0.000166,0.000188,0.2,20.0,False,pr234,pr234,False
ff233512-d5d2-4603-bb1f-668e1c4ef9e6,Line,ASDA ARECIBO-589_BELLAS ARTES-699~1,589,699,38.0,38.0,0.00162,0.00534,0.48,48.0,False,pr40,pr40,False
3624d0be-8b86-40b2-857e-3b3627c38a3d,Line,NO COAMO    -260_PICU COAMO  -1009~1,260,1009,38.0,38.0,0.076538,0.253818,0.48,48.0,False,pr10,pr10,False
79495d25-f4ad-43f8-ac2f-221983adb3a8,Line,BERWIND 38  -123_15300-95B   -13701~1,123,13701,38.0,38.0,0.000164,0.000552,0.79,79.0,False,pr84,pr84,False
8245f96e-b9fb-4908-beb4-318dcd4d70e0,Line,V. SUAREZ   -1167_B PASTOR TC -1182~1,1167,1182,38.0,38.0,0.012973,0.043021,0.48,48.0,False,pr21,pr21,False
74e5e7d5-3fa5-49ff-adee-a797544de3ce,Line,MARTIN PEÑA -59_6700-09NO   -53001~1,59,53001,38.0,38.0,3.2e-05,0.000206,0.76,76.0,False,pr392,pr392,False
6316189c-3d62-4a01-9355-1f315dc0a6ee,Line,CAMUY       -494_AAA 7778    -1168~1,494,1168,38.0,38.0,0.01156,0.038224,0.48,48.0,False,pr335,pr335,False
2e98b772-7732-4608-ba38-e3c8ae0dd013,Line,CAGUANA     -255_ESC.JOSEFINA-1115~1,255,1115,38.0,38.0,0.272882,0.30362,0.2,20.0,False,pr38,pr38,False
242caff5-b7ee-4765-a7fe-eaf49a001188,Line,HOSPMENONITA-399_UNICOM      -759~1,399,759,38.0,38.0,0.000597,0.001979,0.48,48.0,False,pr10,pr10,False
a84d5840-b46b-498b-878b-2c84999babf7,Line,PALMASDELMAR-437_REYNOLDS    -617~1,437,617,38.0,38.0,0.158911,0.194292,0.2,20.0,False,pr14,pr14,False
e40e6b97-1a8b-4ad5-b5db-85f55185c4a5,Line,MORA 38     -181_AWNING      -573~1,181,573,38.0,38.0,0.007136,0.031936,0.59,59.0,False,pr100,pr100,False
e652b6ea-4b89-409c-b5e7-b6ae32e6783e,Line,BARCELONETA -97_2200-19     -59201~1,97,59201,38.0,38.0,0.000103,0.000341,0.48,48.0,False,pr102,pr102,False
b187f438-371f-47ed-8993-37352145a60c,Line,BARCELONETA -97_RESUN       -97204~1,97,97204,38.0,38.0,0.0,0.001,1210.002566077499,121000.2566077499,True,pr102,pr102,False
f3bd6ebb-6dbe-4768-8871-c73a3f873332,Line,ELI LILLY-W -182_MOVA CAROLNA-744~1,182,744,38.0,38.0,0.001337,0.008879,0.76,76.0,False,pr82,pr82,False
3223fad7-176a-4178-a228-66d18644e087,Line,STRUCT STEEL-734_ACB9623     -1179~1,734,1179,38.0,38.0,0.003101,0.010284,0.48,48.0,False,pr45,pr45,False
6a29fd8e-c774-4602-9816-f9c3ee2b730a,Line,VOC MAY     -507_1625NO      -50701~1,507,50701,38.0,38.0,0.006095,0.02021,0.48,48.0,False,pr29,pr29,False
ee81ebc2-142d-46db-8680-2b7a098bd91b,Line,11 DE AGOSTO-70_LAS MESAS NO-370~1,70,370,38.0,38.0,0.175245,0.1981,0.2,20.0,False,pr29,pr29,False
beb7bf17-79cb-4eac-b8d3-bd1be43170e1,Line,AWNING      -573_CANTERA     -987~1,573,987,38.0,38.0,0.00161,0.00533,0.48,48.0,False,pr100,pr100,False
38addb16-3482-4249-9d26-da52ffbc9675,Line,STARKIST    -328_6125NO      -2802~1,328,2802,38.0,38.0,0.064106,0.048545,0.2,20.0,False,pr29,pr29,False
5ee0d4cb-001f-42b6-8084-6a78a3ebc19a,Line,COMERIO     -12_CDT COMERIO -773~1,12,773,38.0,38.0,0.138496,0.169331,0.204,20.4,False,pr275,pr275,False
5d4dbdc6-1613-4d6c-aada-ccc8d323e5be,Line,PRTC BAYAMON-514_TRIPLE S    -671~1,514,671,38.0,38.0,0.003723,0.01157,0.4,40.0,False,pr87,pr87,False
f9d4f9d9-8d69-4b80-a5a9-555774cf1065,Line,AGREGADO    -605_2200-81C    -60501~1,605,60501,38.0,38.0,0.015444,0.051216,0.48,48.0,False,pr41,pr153,True
fb395850-efbd-4525-be86-13d69fd86e90,Line,GE VEGA ALTA-649_SAMS VEGALTA-765~1,649,765,38.0,38.0,0.005612,0.008587,0.4,40.0,False,pr41,pr41,False
22268d8e-767d-4b64-b62e-000c0aef7254,Line,COLISEO SEC -1048_MARTINPEÑAB2-1155~1,1048,1155,38.0,38.0,0.0012,0.005,0.802,80.2,False,pr87,pr392,True
e3b7825c-d3b0-4126-9a86-45b043a12670,Line,MONACILLO 38-49_8900-39NO   -66601~1,49,66601,38.0,38.0,6e-05,0.000395,0.76,76.0,False,pr50,pr50,False
cdbc30a3-cc0c-4476-b64b-d76cdb60daca,Line,CANOVANA SEC-47_ACB 11101   -959~1,47,959,38.0,38.0,0.001079,0.007169,0.76,76.0,False,pr82,pr82,False
16fa5e59-da46-4476-b4f3-24bc75eec58e,Line,PONCE HILTON-366_TAP SABANETA-481~1,366,481,38.0,38.0,0.024516,0.081302,0.48,48.0,False,pr3,pr3,False
695c7ef2-ed58-4c01-be03-368d0d3e7759,Line,HOLSUM      -602_DROGUCENTRAL-704~1,602,704,38.0,38.0,0.010552,0.012901,0.2,20.0,False,pr93,pr93,False
8d4f8b36-d398-4977-b2d9-011620dff24e,Line,XTRA 1674   -565_IPR CAROLINA-689~1,565,689,38.0,38.0,0.006023,0.019975,0.48,48.0,False,pr84,pr85,True
3cc43011-1b16-4779-a205-528adc47750e,Line,BUCHANAN    -720_IMPRENTA    -721~1,720,721,38.0,38.0,0.004284,0.028451,0.76,76.0,False,pr87,pr87,False
901917cf-aa0b-4981-bafc-12ab987ece37,Line,PAMPANOS    -114_UNIVCATOLICA-968~1,114,968,38.0,38.0,0.013526,0.044855,0.48,48.0,False,pr3,pr3,False
40c9cbdc-be28-4b96-ac0c-2c742788aace,Line,ALPLA NO    -1192_HORIZON     -1813~1,1192,1813,38.0,38.0,0.047265,0.156741,0.48,48.0,False,pr8,pr8,False
d0a94f32-ba8c-4000-8c38-931648c6603a,Line,UTUADO      -1127_TAP S.JOSÉ  -1128~1,1127,1128,38.0,38.0,0.04,0.053,0.198,19.8,False,pr38,pr38,False
b3e07b72-9a87-478a-94c6-3a57029a9799,Line,AAA 5092    -771_87B         -77101~1,771,77101,38.0,38.0,0.004183,0.013873,0.48,48.0,False,pr103,pr103,False
8a6909d0-3898-4bbb-928c-e960eb15fb0d,Line,MONACILLOSB2-1156_3400-39     -47901~1,1156,47901,38.0,38.0,0.03362,0.096198,0.48,48.0,False,pr50,pr50,False
31058055-34df-4f21-b180-b6c820bcba1b,Line,STEELPROCSOR-446_CARIB PETROL-790~1,446,790,38.0,38.0,0.004765,0.01481,0.48,48.0,False,pr45,pr45,False
d1638a08-3d19-4f50-bdda-41e57b7ab0f1,Line,SYNTEX      -351_3500-77B    -35102~1,351,35102,38.0,38.0,0.006307,0.020915,0.48,48.0,False,pr14,pr14,False
bef1747d-462b-497b-8b2e-93e6737df507,Line,TAP 9905A   -531_9900-09C    -53101~1,531,53101,38.0,38.0,0.007078,0.023474,0.48,48.0,False,pr14,pr14,False
2b51a2ca-7aec-4eaa-961d-14bd97913365,Line,HORIZON_MV  -97002_-97007~1,97002,97007,22.9,22.9,0.0,0.0001,12100.025660774989,1210002.566077499,True,pr8,pr8,False
30f1a4ac-3145-4276-813c-cb73412f3b1b,Line,FAJARDO 2   -295_KMARTFAJARDO-717~1,295,717,38.0,38.0,0.027494,0.033616,0.204,20.4,False,pr18,pr18,False
4c26eab0-88b8-417d-b35b-2dceb9d99249,Line,MERCEDITA   -365_0235A       -36501~1,365,36501,38.0,38.0,0.135189,0.15282,0.2,20.0,False,pr3,pr3,False
c4ae4b08-802f-4829-8f11-1a3e8c3d2409,Line,BARCELO 8501-626_11500-29    -62601~1,626,62601,38.0,38.0,0.004001,0.013267,0.48,48.0,False,pr102,pr102,False
e2f63cec-d7e1-40aa-92ec-3a0da69824be,Line,ILA         -947_SAMS_1581   -1031~1,947,1031,38.0,38.0,0.000783,0.002597,0.48,48.0,False,pr87,pr87,False
a7c3339a-9155-4997-87c7-5fa15ace7cfb,Line,CONSOL CIGAR-645_PLAYTEX     -772~1,645,772,38.0,38.0,0.003536,0.004323,0.2,20.0,False,pr275,pr275,False
cbb681e6-db5e-4362-9b56-09b64c5b6662,Line,SCHERING    -403_DAVIS&GECK  -793~1,403,793,38.0,38.0,0.003282,0.010883,0.48,48.0,False,pr153,pr153,False
7a0e2127-de07-4534-9455-80ade6fdcbc9,Line,CROWLEY     -548_ISLA GDE GIS-633~1,548,633,38.0,38.0,0.054065,0.041141,0.151,15.1,False,pr632,pr632,False
0f5576eb-bd73-4bad-8463-db8ce46cc792,Line,LA MUDA     -191_JCPENNEY    -569~1,191,569,38.0,38.0,0.003102,0.010286,0.48,48.0,False,pr50,pr50,False
0c7549e4-3845-48aa-9305-7fa8e22bab00,Line,SANTA ANA   -395_GE VEGA ALTA-649~1,395,649,38.0,38.0,0.021545,0.032964,0.4,40.0,False,pr93,pr41,True
c74eb247-e789-476e-a1e9-e6526ab251fa,Line,PR CEMENT   -126_AYERST WYETH-722~1,126,722,38.0,38.0,0.002928,0.019445,0.76,76.0,False,pr87,pr87,False
26b9ae3f-1d9d-45c5-bda4-e9eddebf08de,Line,UPR PONCE   -608_1800-NO     -60801~1,608,60801,38.0,38.0,0.008534,0.028314,0.48,48.0,False,pr3,pr3,False
2a67b151-b743-4939-85a5-bfadd0ae5b56,Line,CANOVANA SEC-47_NATIONAL    -963~1,47,963,38.0,38.0,0.003262,0.021667,0.76,76.0,False,pr82,pr82,False
504a0ba6-56fb-4a82-a4ad-83753f0a8e2f,Line,LEON SECT   -73_ESC NUEVA   -1150~1,73,1150,38.0,38.0,0.000311,0.001164,0.4,40.0,False,pr29,pr29,False
ec959468-94f1-4cb8-a376-2400ec39fbf9,Line,BAIROA      -201_MATSUSHITA  -580~1,201,580,38.0,38.0,0.012008,0.03982,0.48,48.0,False,pr21,pr21,False
49f85be2-f5e6-48a7-bf14-b83dc4115e76,Line,HATILLO TC  -336_TAP DOMGUITO-1106~1,336,1106,38.0,38.0,0.009648,0.06408,0.76,76.0,False,pr335,pr335,False
367dc110-1710-4412-b1e9-fde2111e8ee0,Line,SANFERNANDO -141_PUERTO NUEVO-144~1,141,144,38.0,38.0,0.011,0.0356,0.48,48.0,False,pr87,pr87,False
0d0482ca-6cf1-4d86-aae4-9c229dc0f308,Line,FONALLEDAS  -161_COOP SEGMULT-1006~1,161,1006,38.0,38.0,0.002188,0.007256,0.48,48.0,False,pr84,pr84,False
60d1690b-1dae-4171-8ad2-33d8a7f7f55b,Line,BACARDI 1877-465_9700-01NO   -46501~1,465,46501,38.0,38.0,0.002645,0.017568,0.76,76.0,False,pr63,pr63,False
f88ad66b-9057-4385-8f98-16321cd3ee10,Line,GE VEGA ALTA-593_J MENDEZ    -990~1,593,990,38.0,38.0,0.00262,0.00411,0.4,40.0,False,pr93,pr93,False
a6c88b4c-d936-48ca-9f2d-9dec52c0ad44,Line,IPR CAROLINA-689_PRJC CAROLIN-691~1,689,691,38.0,38.0,0.004049,0.013426,0.48,48.0,False,pr85,pr85,False
58ff301e-c525-46ec-8d57-57c1faa9e08d,Line,G.BENITEZ   -200_VILLA DL REY-224~1,200,224,38.0,38.0,0.009968,0.066202,0.76,76.0,False,pr21,pr21,False
d1a8f363-4992-421d-9916-dc7c383d60ee,Line,PUEBLITO RIO-417_3047NO1     -41301~1,417,41301,38.0,38.0,0.049134,0.060074,0.2,20.0,False,pr234,pr16,True
15721890-9360-4ef6-8fdf-6365402b8151,Line,CHARCO HONDO-331_SKW         -941~1,331,941,38.0,38.0,0.09318,0.103676,0.2,20.0,False,pr335,pr335,False
34992df0-af77-4fdf-8092-3c2d34fd3097,Line,AAA STA ROSA-416_PRODGRAF    -653~1,416,653,38.0,38.0,0.02534,0.06402,0.4,40.0,False,pr45,pr45,False
6374f2eb-43a8-4942-8dec-1ef3ffc9d5f9,Line,CREMATORIO  -79_TAP 5900    -944~2,79,944,38.0,38.0,0.0,0.001,1210.002566077499,121000.2566077499,True,pr87,pr87,False
6e9ca33e-f575-40e3-a45c-22254e46a324,Line,FACTOR      -229_SUPERACU ARE-297~1,229,297,38.0,38.0,0.01287,0.04268,0.48,48.0,False,pr40,pr102,True
2abf0855-6869-4b3f-b6b5-7855d53e6a51,Line,SAN ANTON   -188_UPR CAROLINA-566~1,188,566,38.0,38.0,0.010544,0.034968,0.48,48.0,False,pr85,pr85,False
091d4c6c-1019-4025-b83a-ddb5b30970c2,Line,TOA VACA    -159_AAA TOA VACA-543~1,159,543,38.0,38.0,0.058982,0.072114,0.2,20.0,False,pr213,pr213,False
c0aaca2e-c200-4366-9e1f-e659ca9d5b65,Line,MCNEILL     -345_3500-07C    -34501~1,345,34501,38.0,38.0,0.003319,0.003752,0.2,20.0,False,pr234,pr234,False
1df71f9d-4b88-44c7-bfe5-1466119d89bd,Line,SIECOR      -557_SEC PLASTIC -937~1,557,937,38.0,38.0,0.023733,0.026828,0.19,19.0,False,pr82,pr82,False
24fe7cf8-e40f-48c8-bca1-38d44bad0430,Line,15400-07A   -44701_15400-21C   -79101~1,44701,79101,38.0,38.0,0.004185,0.01388,0.48,48.0,False,pr102,pr102,False
77224e7a-7fdd-4e77-a3b3-86510bad46a4,Line,HORIZON     -1813_0141        -34604~1,1813,34604,38.0,38.0,0.000876,0.002904,0.48,48.0,False,pr8,pr8,False
c0184c7b-d86e-4c6a-8bdf-458dee5c50e3,Line,"Utility_PV_ReV_Grid_1479,SISABEL115~new",34601,924977,38.0,38.0,0.0,0.1,2.5885998,258.85998,False,pr296,pr296,False
dc09613c-199f-47c6-b789-63c71e799efe,Line,AAA 6091    -676_5645        -2803~1,676,2803,38.0,38.0,0.032935,0.109215,0.48,48.0,False,pr231,pr29,True
973a325a-67b1-497f-ba95-2dba30de71c1,Line,BARRANQUITAS-215_ABANICO     -1184~2,215,1184,38.0,38.0,0.0063,0.0503,0.48,48.0,False,pr353,pr353,False
3b99f0f1-073e-47de-9b5f-f83472b9752d,Line,HAMILTON    -450_AAA 4478    -1136~1,450,1136,38.0,38.0,0.069898,0.079014,0.2,20.0,False,pr296,pr296,False
4b276e3d-e8cd-4413-89e2-5929edfb121f,Line,L3000 C     -998_L3000 D     -999~1,998,999,38.0,38.0,0.001707,0.005659,0.48,48.0,False,pr234,pr234,False
e6f526fc-6aae-42b1-a019-dd747cf69c2b,Line,LLORENTORRES-58_VILLAMAR    -136~1,58,136,38.0,38.0,0.005843,0.021845,0.4,40.0,False,pr392,pr84,True
b9ac4bea-bbda-4429-a0ec-589a6f6cb9c4,Line,SEARS       -752_POPULAR     -755~1,752,755,38.0,38.0,0.00206,0.00683,0.48,48.0,False,pr84,pr84,False
1dd5449d-2d31-430d-b057-cf4d84a22128,Line,CADILLAC    -172_AAA SUPER   -740~1,172,740,38.0,38.0,0.006435,0.02134,0.48,48.0,False,pr45,pr45,False
ccabe200-1ecc-45b8-bbd1-480602a72308,Line,PLAYTEX     -753_ULTRA PIER  -1162~1,753,1162,38.0,38.0,0.00042,0.000514,0.19,19.0,False,pr41,pr41,False
babee521-43d2-4138-8c81-86a2cba2c6b6,Line,SABANAGRANDE-216_KENDALL     -317~1,216,317,38.0,38.0,0.190021,0.232328,0.2,20.0,False,pr169,pr169,False
4aa0b962-9abc-4f03-a3c0-a4f44ed861fd,Line,LA RAMBLA   -105_CANTERA     -97371~1,105,97371,38.0,38.0,0.0,0.001,1210.002566077499,121000.2566077499,True,pr313,pr313,False
35452cbf-4002-4c46-86ce-05c3e7874e30,Line,DAGUAO 38   -56_ROOSEVEROADS-616~1,56,616,38.0,38.0,0.10014,0.1132,0.2,20.0,False,pr101,pr101,False
4dad30e2-0c43-4da8-bae2-990e30a5c369,Line,HATO TEJAS  -90_LAUSELL     -547~1,90,547,38.0,38.0,0.009266,0.03073,0.48,48.0,False,pr378,pr378,False
383fe387-3cea-49e5-98c4-69b8cafd9f33,Line,BAYAMON SECT-43_SAN PABLO   -498~1,43,498,38.0,38.0,0.014414,0.047802,0.408,40.8,False,pr45,pr45,False
137e8488-e010-43c0-979e-b69b8cb11c62,Line,COSTA SUR   -1_TEXACO      -488~1,1,488,38.0,38.0,0.0285,0.0872,0.48,48.0,False,pr2,pr2,False
d56cb9a3-b73e-46b7-a09e-21aa0d1b0a4e,Line,ACB 2213    -1092_2200-21C    -62602~1,1092,62602,38.0,38.0,0.006435,0.02134,0.48,48.0,False,pr102,pr102,False
c9e08b2a-6526-4dee-b330-e4c8dc4832c3,Line,HOSPT DAMAS -461_UNIVCATOLICA-968~1,461,968,38.0,38.0,0.001942,0.006441,0.48,48.0,False,pr3,pr3,False
8630e2ef-a0c0-46d2-be0c-c721585766a3,Line,CEIBA BAJA  -384_XTRA 7083   -762~1,384,762,38.0,38.0,0.027203,0.121753,0.59,59.0,False,pr100,pr32,True
