branch_uuid,branch_type,branch_name,from_bus,to_bus,from_kv,to_kv,r_pu,x_pu,rate_input_pu,rate_mw_assuming_system_base,suspect_unlimited_rating,from_region,to_region,is_region_boundary
c257cce9-0a86-4d9d-9d6a-80f54128cfcf,Line,PARQ/RECREOS-147_CARIB HILTON-532~1,147,532,38.0,38.0,0.00262,0.00564,0.395,39.5,False,pr86,pr86,False
55789e14-a319-48d5-9bc4-11d78e2ea170,Line,AGUIRRE 38KV-346_0141        -34604~1,346,34604,38.0,38.0,0.000876,0.002904,0.48,48.0,False,pr8,pr8,False
357eb671-10fe-43aa-84e6-cf9ef13eb438,Line,ACACIAS 38  -113_1200-71NO   -11302~1,113,11302,38.0,38.0,0.26638,0.283195,0.2,20.0,False,pr116,pr169,True
f3a1bc13-e792-410e-b32d-796a04df7ec7,Line,SEBORUCO    -134_TAPIA       -135~1,134,135,38.0,38.0,0.0113,0.0124,0.395,39.5,False,pr392,pr392,False
0e6d747b-5ea9-49f9-86af-79694e3ac712,Line,COACH       -482_1900-0019NO -3402~1,482,3402,38.0,38.0,0.156717,0.191609,0.2,20.0,False,pr35,pr35,False
67401ef0-1b26-40c7-8c6e-979a0c42f1f2,Line,PRO CARIBE  -637_IWM         -1175~1,637,1175,38.0,38.0,0.008629,0.013202,0.4,40.0,False,pr2,pr2,False
e9cdf6b4-ef6b-4e11-905e-5ff74ba71947,Line,YAUCO 2     -25_ACB 1703    -984~1,25,984,38.0,38.0,0.099214,0.151795,0.4,40.0,False,pr2,pr2,False
814510b5-cd90-479e-8550-b1e05bb428d3,Line,MOCA        -150_CAPA MOCA   -534~1,150,534,38.0,38.0,0.069498,0.230472,0.48,48.0,False,pr32,pr32,False
f5515051-4661-43ae-a90a-96934a4db7fa,Line,ACB 621     -1067_49D         -106601~1,1067,106601,38.0,38.0,0.00196,0.013018,0.76,76.0,False,pr21,pr21,False
8fdb596c-7a6c-4927-8737-f5d721106a4d,Line,SUPERACU ARE-297_TAP ACB2285C-1153~1,297,1153,38.0,38.0,0.00879,0.02915,0.48,48.0,False,pr102,pr102,False
d7e4004c-5a0d-4427-bda5-ef6c25a2cc1d,Line,YAUCO PLAZA -993_700-13C     -22501~1,993,22501,38.0,38.0,0.0,0.001,1210.002566077499,121000.2566077499,True,pr2,pr2,False
2c011d3b-deea-4102-a510-fa2472061215,Line,CENTRAL ROIG-438_GOB YABUCOA -585~1,438,585,38.0,38.0,0.044142,0.05397,0.2,20.0,False,pr14,pr14,False
01b2bbba-90c1-4369-b9cd-ef5f38f46278,Line,COMSAT      -250_85A         -76101~1,250,76101,38.0,38.0,0.002064,0.006846,0.48,48.0,False,pr10,pr10,False
e405d716-3b98-491e-a31e-63fd1e0dcd28,Line,GENERALGASES-168_JIBARITO    -954~1,168,954,38.0,38.0,0.00596,0.01862,0.4,40.0,False,pr63,pr63,False
ca900758-6ee9-425c-9deb-16e4b89e2fa4,Line,UNIV. TURABO-574_WILLIAMS    -575~1,574,575,38.0,38.0,0.0245,0.08073,0.48,48.0,False,pr21,pr21,False
6bc78370-b5e3-47dc-a5c5-272a1fe55cf4,Line,AAA SUPERACU-389_2300-09NO   -38901~1,389,38901,38.0,38.0,0.0256113,0.0849321,0.48,48.0,False,pr40,pr40,False
bc11307e-a5f2-496c-ab76-62ce46841e0a,Line,UPR HUMACAO -598_ORIENTAL    -1022~1,598,1022,38.0,38.0,0.001288,0.00427,0.48,48.0,False,pr14,pr14,False
61852c5c-1984-4421-94ae-92244b247f0d,Line,VILLA PRADES-53_PEPSIVILLAPR-568~1,53,568,38.0,38.0,0.005074,0.006204,0.2,20.0,False,pr84,pr84,False
b3ce7f21-c6fe-4e09-b9cd-4ad9884d7749,Line,VIADUCTO    -60_3200-09     -5901~1,60,5901,38.0,38.0,0.010017,0.057063,0.76,76.0,False,pr86,pr392,True
ed05c741-6de1-4209-a9d4-df977cce2c31,Line,AAA 2479    -962_0009NO      -4701~1,962,4701,38.0,38.0,0.018857,0.062535,0.48,48.0,False,pr82,pr82,False
09b32fda-569a-4437-aef0-b0748a6c6057,Line,LAUSELL     -547_10700-11    -54701~1,547,54701,38.0,38.0,0.000227,0.000543,0.408,40.8,False,pr378,pr378,False
1b464678-fd27-43fb-b20b-204eae656084,Line,ZONA LIBRE  -112_PROPPER     -673~1,112,673,38.0,38.0,0.01239,0.01388,0.204,20.4,False,pr116,pr116,False
23e6064c-1311-4ef9-a603-da4e1b0bf223,Line,VEGA ALTA   -89_SAMS VEGALTA-765~1,89,765,38.0,38.0,0.005305,0.008117,0.4,40.0,False,pr41,pr41,False
c6cdd263-5481-4184-acea-2b28ed318be0,Line,HAC CAROLINA-624_0145        -34601~1,624,34601,38.0,38.0,0.071949,0.100976,0.2,20.0,False,pr296,pr296,False
092fd2ac-ee7c-4489-80ac-0497d08cdfdd,Line,HUMACAO TC  -98_12600-71NO  -47301~1,98,47301,38.0,38.0,1.7e-05,5.8e-05,0.48,48.0,False,pr14,pr14,False
ed1a6fcf-39d8-4769-acaa-da3c514aa74c,Line,FELICIANO   -298_SENSORMATIC -533~1,298,533,38.0,38.0,0.006409,0.021255,0.48,48.0,False,pr32,pr32,False
8c474980-3b88-4c61-a24d-fb96e05ccc6f,Line,HATILLO NO  -274_PAJUIL      -381~1,274,381,38.0,38.0,0.023517,0.156195,0.76,76.0,False,pr335,pr335,False
06caa41f-0677-437a-8be5-78d07b427e5f,Line,BELLAS ARTES-529_DOCTORS_HOSP-1188~1,529,1188,38.0,38.0,0.003827,0.01269,0.48,48.0,False,pr86,pr86,False
bc5a6b00-6e25-4f69-9eb2-482f1c81d97c,Line,BARCELONETA -97_11500-29    -62601~1,97,62601,38.0,38.0,4e-05,0.000134,0.48,48.0,False,pr102,pr102,False
fc7309f1-5251-472a-bd5b-64ae8a94ee9a,Line,BAXTERAÑASCO-516_GE AÑASCO   -675~1,516,675,38.0,38.0,0.00526,0.00643,0.2,20.0,False,pr231,pr231,False
8f90bd46-1481-4db4-ba99-2c260a038da1,Line,CATAÑO SEC  -46_BUDWEISER   -788~1,46,788,38.0,38.0,0.005534,0.018352,0.48,48.0,False,pr45,pr45,False
1d3250cd-3e2a-4471-89ad-64000e75cbe5,Line,GUANICA NO  -340_ACB 1703    -984~1,340,984,38.0,38.0,0.08408,0.1028,0.2,20.0,False,pr2,pr2,False
4bbe4287-d465-41fa-823e-ae2d15c4f763,Line,BFOODARECIBO-586_AAA 8086    -989~1,586,989,38.0,38.0,0.00161,0.00533,0.48,48.0,False,pr40,pr40,False
43bbdd0c-7961-40ca-b3e9-5dd668e93d4c,Line,MIRADOR AZUL-228_HATILLO TC  -336~1,228,336,38.0,38.0,0.0063,0.0503,0.48,48.0,False,pr335,pr335,False
47542d46-6176-45d2-9c87-c8e99e358298,Line,TALLABOA    -324_PENUELAS TAP-1176~1,324,1176,38.0,38.0,0.005645,0.008637,0.4,40.0,False,pr2,pr2,False
82472d04-1180-499f-b9f9-8290c2deda29,Line,MOCA_SW     -97101_MV_5        -97102~1,97101,97102,13.8,13.8,0.0048,0.001,246.7851708379436,24678.517083794362,True,pr100,pr100,False
79451a04-6cbe-4dac-8b90-7e9d94233d5d,Line,PONCE DH    -197_HOSP. PONCE -576~1,197,576,38.0,38.0,0.000786,0.003165,0.8,80.0,False,pr313,pr313,False
d8ce09b5-fd12-4fbb-a423-c26deadc1902,Line,BARCELONETA -97_FLORIDA     -264~1,97,264,38.0,38.0,0.0924,0.02538,0.204,20.4,False,pr102,pr102,False
d57d848c-10a5-4760-8ff8-bd0923e4d14a,Line,HOSP.AREA NO-1141_SCHERING NO -1142~1,1141,1142,38.0,38.0,0.014221,0.047161,0.48,48.0,False,pr153,pr153,False
83d20797-e2b1-4f89-b399-8d56f96a96a4,Line,CACHETE SEC -66_3500-09     -6502~1,66,6502,38.0,38.0,0.012969,0.050391,0.38,38.0,False,pr87,pr87,False
31f11b9d-108e-42a9-bda7-10b7f7a6b05d,Line,BALDRICH    -54_PRAICO      -459~1,54,459,38.0,38.0,0.04005,0.125086,0.4,40.0,False,pr87,pr87,False
6c92eb49-a14d-4365-ad27-a8882cb4cfcf,Line,ACB 3751    -80_FILTERTEK   -965~1,80,965,38.0,38.0,0.051093,0.056364,0.19699999999999998,19.7,False,pr8,pr8,False
ff17ecae-2ecb-4dff-ae8a-c39d4ce2ffd7,Line,MAYAGUEZ    -28_COLEGIO     -68~1,28,68,38.0,38.0,0.00536,0.053704,0.6579999999999999,65.8,False,pr29,pr29,False
daeb0580-e76d-41a5-94c1-05c50f079b19,Line,VIADUCTO    -60_CORONA SEC  -74~2,60,74,38.0,38.0,0.001815,0.012055,0.76,76.0,False,pr86,pr392,True
94279def-0857-41c6-a125-a86794ece60a,Line,AAA TOA VACA-543_4800-0071NO -54301~1,543,54301,38.0,38.0,0.133695,0.443363,0.48,48.0,False,pr213,pr296,True
144e3ca0-e3a4-43e1-9146-4eba694e00aa,Line,PDS GURABO  -658_GTE GURABO  -929~1,658,929,38.0,38.0,0.00206,0.00683,0.48,48.0,False,pr234,pr234,False
cc2aa057-5ac1-4304-8a2a-12efd92833e3,Line,PRTC TOABAJA-728_INT TRADE   -1007~1,728,1007,38.0,38.0,0.022335,0.06942,0.4,40.0,False,pr45,pr87,True
9bcabc35-e0f7-4ddb-958b-3790a26f8742,Line,S.ISABEL TC -247_USERA       -414~1,247,414,38.0,38.0,0.005039,0.016711,0.48,48.0,False,pr296,pr296,False
ce03bde6-9062-4845-a823-c0bb23327081,Line,ACACIAS 38  -113_CABO ROJO NO-249~1,113,249,38.0,38.0,0.04376,0.14671,0.48,48.0,False,pr116,pr116,False
a2d55c76-10c0-4974-ba37-9e985ecdfdc3,Line,KONI SLORENZ-936_ACB9301     -1190~1,936,1190,38.0,38.0,0.002416,0.008011,0.19699999999999998,19.7,False,pr234,pr234,False
a1ff8bb0-07b4-4763-94a8-fcaea77a4170,Line,TAPSDEMETRIO-268_INST MEDICOS-606~1,268,606,38.0,38.0,0.006435,0.02134,0.48,48.0,False,pr41,pr41,False
aa22499d-456b-4638-a333-1bdc3c3a3cf8,Line,IPR CAN     -347_WMART CAN   -1173~1,347,1173,38.0,38.0,0.00242,0.016074,0.76,76.0,False,pr82,pr82,False
6bfe946a-43ea-4820-bfc7-cd4c11e0e81f,Line,CLEMENTE    -685_TAP BARRAZAS-1130~1,685,1130,38.0,38.0,0.000359,0.002384,0.76,76.0,False,pr85,pr85,False
a98f538e-a7f9-4183-910d-c5148a1b9ae2,Line,BAXT AIBONIT-582_TO RICO     -695~1,582,695,38.0,38.0,0.091928,0.103918,0.2,20.0,False,pr10,pr10,False
113cdf5e-3282-441c-862b-3b3f22dbe084,Line,AGUADILLA   -31_PITUSA      -528~1,31,528,38.0,38.0,0.002544,0.018246,0.76,76.0,False,pr32,pr32,False
599fe79a-c58d-4707-8786-b4252a1ba9f8,Line,COMAR       -777_STANRIC     -779~1,777,779,38.0,38.0,0.017729,0.029217,0.2,20.0,False,pr18,pr18,False
ffddc96c-b932-4498-afb1-229cc28f5680,Line,BARRANQUITAS-215_TAP OROCOVIS-1208~1,215,1208,38.0,38.0,0.047049,0.156025,0.48,48.0,False,pr353,pr353,False
1b326f99-41a1-4141-b8d3-4f8cdb0c1419,Line,AGUADILLA   -31_FELICIANO   -298~1,31,298,38.0,38.0,0.025637,0.085019,0.48,48.0,False,pr32,pr32,False
d6165500-ae89-48d6-8d2d-1bcb1abb1da2,Line,JUNCOS      -20_AAA 3278    -577~1,20,577,38.0,38.0,0.00821,0.02683,0.48,48.0,False,pr234,pr234,False
879cc891-e8c6-41a2-9f92-3ab8dff73be1,Line,TAP SABANETA-481_USSC        -925~1,481,925,38.0,38.0,0.008404,0.027871,0.48,48.0,False,pr3,pr3,False
d865d71c-3e52-441e-b666-8048010ea6d1,Line,MOLINOS     -607_EDEL CAR    -710~1,607,710,38.0,38.0,0.00526,0.00642,0.204,20.4,False,pr87,pr87,False
ac8573cd-482f-4b44-89b5-a5241b06b529,Line,REEDCO      -763_AAA HUMACAO -764~1,763,764,38.0,38.0,0.003217,0.01067,0.48,48.0,False,pr14,pr14,False
a250cac2-4264-4903-a8d8-481dd8affffc,Line,TAP12600    -383_XTRA HUMACAO-1012~1,383,1012,38.0,38.0,0.001609,0.005335,0.48,48.0,False,pr14,pr14,False
997976c3-82e4-45c8-92dd-e12416e5247c,Line,WALMART MAN -1090_2200-81C    -60501~1,1090,60501,38.0,38.0,0.015444,0.051216,0.48,48.0,False,pr153,pr153,False
a4a3686d-1ad9-4bbd-9a27-67bbfa1a844f,Line,CAGUAS      -22_ACB 649     -1066~1,22,1066,38.0,38.0,0.00221,0.010431,0.76,76.0,False,pr21,pr21,False
d1228f6c-7f8c-47d7-a05b-d35909fcdcbc,Line,LAS PIEDRAS -223_5300-2501   -78201~1,223,78201,38.0,38.0,9.9e-05,0.000329,0.48,48.0,False,pr234,pr234,False
d154c588-4618-4ff6-ae8a-c6185d49b6a1,Line,NYPRO       -551_TAP NYPRO   -1129~1,551,1129,38.0,38.0,0.002445,0.008109,0.48,48.0,False,pr85,pr85,False
8b898f94-7c1d-46fb-ae73-ef8a83ad1141,Line,XTRA 1798   -546_UNIV.CENTRAL-1114~1,546,1114,38.0,38.0,0.000373,0.001238,0.48,48.0,False,pr378,pr378,False
f2b9fd42-e033-4d3c-a5f6-91a34c8e6b5b,Line,10700-43C   -101901_10700-05A   -101902~2,101901,101902,38.0,38.0,0.001111,0.00738,0.76,76.0,False,pr378,pr378,False
9ddf4acb-3514-4cf9-9f81-0e103911fdf0,Line,CIEN MEDICAS-501_CORRECCION  -666~1,501,666,38.0,38.0,0.00214,0.01422,0.76,76.0,False,pr50,pr50,False
627583cb-5c70-43ae-a2aa-385b833813d5,Line,TAP 8200    -146_TEXACO      -729~1,146,729,38.0,38.0,0.000149,0.000463,0.4,40.0,False,pr87,pr87,False
f479e106-24a5-422d-8709-db90b7ebdc95,Line,VILLAMAR    -136_LMM GIS     -1074~1,136,1074,38.0,38.0,0.00304,0.012252,0.8,80.0,False,pr84,pr84,False
a3bb4c8d-0e42-4c85-aea5-44fbc7c0f3e7,Line,AGUADA      -118_NAVY AGUADA -517~1,118,517,38.0,38.0,0.022651,0.075117,0.48,48.0,False,pr32,pr32,False
967bed5b-c7a5-4f10-805a-1d557b6a67a0,Line,TREN URBANO -977_TRIBUNAL APE-1101~1,977,1101,38.0,38.0,0.001287,0.004275,0.48,48.0,False,pr84,pr84,False
71f7160d-f60f-47fe-9330-66abf6bd0f78,Line,MAYAGUEZ    -28_6125NO      -2802~1,28,2802,38.0,38.0,0.003374,0.002555,0.2,20.0,False,pr29,pr29,False
5f2270aa-9ed2-4713-87b5-ab2d65f29777,Line,ACB 11101   -959_WMART CAN   -1173~1,959,1173,38.0,38.0,0.004615,0.030652,0.76,76.0,False,pr82,pr82,False
f55ce9d0-4a36-4b21-baa5-6ba5c28ad2c8,Line,AAA CIDRA   -431_ACB 3807    -928~1,431,928,38.0,38.0,0.016956,0.056231,0.48,48.0,False,pr10,pr10,False
39b649a8-f1d6-46f4-a869-20d7bbc6603e,Line,0009NO1     -4702_3121DNO     -470201~1,4702,470201,38.0,38.0,0.002776,0.018437,0.76,76.0,False,pr82,pr82,False
cd78a890-296e-49bf-b0fa-8963b8b11510,Line,QUEBRADILLAS-33_GLAMURET    -472~1,33,472,38.0,38.0,0.0525,0.0642,0.204,20.4,False,pr100,pr100,False
05dd4a2a-04c0-425f-8a30-b480c168664a,Line,SJUAN CEMENT-95_JUNCO STEEL -1166~1,95,1166,38.0,38.0,0.016023,0.053137,0.48,48.0,False,pr93,pr93,False
22fd8a00-bb5a-4bdf-98d5-412a74ca8c59,Line,SAN GERARDO -160_SEARS       -752~1,160,752,38.0,38.0,0.0016,0.00529,0.79,79.0,False,pr50,pr84,True
44d8d71f-55ea-411e-a87f-9db1e5bc3f42,Line,VISTAMAR    -187_FUETAGUAVIVA-564~1,187,564,38.0,38.0,0.002683,0.008899,0.48,48.0,False,pr84,pr84,False
7c5257f3-eb4c-4a8e-97be-0e2d394d2f6e,Line,PR CONT     -1019_10700-43C   -101901~2,1019,101901,38.0,38.0,1.1e-05,7.5e-05,0.76,76.0,False,pr378,pr378,False
bb7da3c1-bd59-40c0-a938-993e6e24f5a6,Line,MAYAGUEZ    -28_1257NO      -2801~1,28,2801,38.0,38.0,0.00148,0.00491,0.48,48.0,False,pr29,pr29,False
a31adcf7-d378-4670-9c4f-e5fe28563337,Line,NOL10200-500-236_HOLIDAY     -463~1,236,463,38.0,38.0,0.00955,0.031672,0.48,48.0,False,pr3,pr3,False
7ac824d4-1630-45e0-8dbc-36c0db1616b0,Line,CANAS 38    -104_01B         -37203~1,104,37203,38.0,38.0,0.000218,0.0014,0.76,76.0,False,pr103,pr103,False
eaac520c-0fe6-46ae-ad2f-9c285ab1a7b5,Line,BT ROADS    -781_BUDWEISER   -788~1,781,788,38.0,38.0,0.001544,0.005122,0.48,48.0,False,pr45,pr45,False
e3652ecf-78fb-4be6-b96c-b6a20ce9c14a,Line,ACACIAS 38  -113_XTRA MAYAG  -505~1,113,505,38.0,38.0,0.04508,0.14951,0.48,48.0,False,pr116,pr116,False
20e6011b-8d9a-47b0-b095-54b38c272c0a,Line,COMERIO PBLO-359_COMERIO NO  -361~1,359,361,38.0,38.0,0.02976,0.036386,0.2,20.0,False,pr275,pr275,False
bd12bb2a-0651-4cbe-9acd-4fd3c4822312,Line,PALMER      -179_LUQUILLO    -180~1,179,180,38.0,38.0,0.050793,0.168441,0.48,48.0,False,pr211,pr211,False
c2c6eced-7c7c-43d7-84f4-2c2acaf1da92,Line,S.GERMAN PDS-315_CISCO       -711~1,315,711,38.0,38.0,0.01744,0.05783,0.48,48.0,False,pr169,pr169,False
5c38349c-4f18-4dee-8553-a6e345ade2bf,Line,SAN JOSE    -156_EDUC. UNIV. -540~1,156,540,38.0,38.0,0.02838,0.03525,0.2,20.0,False,pr87,pr87,False
178087c4-0c9e-4f1e-8dce-9416f872a17e,Line,VIADUCTO    -60_VILLAMIL    -130~1,60,130,38.0,38.0,0.0071,0.006,0.763,76.3,False,pr86,pr86,False
baf0e147-2776-418b-95cf-f0efaeb8b8ea,Line,WALMARTGUAY -640_ACB 0177    -798~1,640,798,38.0,38.0,0.019073,0.063252,0.48,48.0,False,pr8,pr8,False
b48893a6-9bad-4b90-9a2d-4501b950d94c,Line,RINCON      -30_PTA.DEL MAR -401~1,30,401,38.0,38.0,0.102143,0.115464,0.2,20.0,False,pr32,pr32,False
9bafe397-5aab-4e6f-a2e1-d8c700b3788a,Line,CACHETE SEC -66_LAS LOMAS   -76~1,66,76,38.0,38.0,0.01208,0.0392,0.48,48.0,False,pr87,pr87,False
7d40fedb-c7cc-4b3a-bde1-79b6311bf5e1,Line,BEST BUY    -799_UIA HATO REY-909~2,799,909,38.0,38.0,0.0,0.001,1210.002566077499,121000.2566077499,True,pr87,pr87,False
e255c6e0-598c-4cde-b27e-1879171b9bd5,Line,CHESE BPOUND-797_5300-2502   -79701~1,797,79701,38.0,38.0,0.003258,0.010803,0.48,48.0,False,pr234,pr234,False
c07e4e2b-c5d7-4048-8b6b-d0da2bb42f88,Line,SURGICAL    -1036_HOTEL RINCON-1037~1,1036,1037,38.0,38.0,0.019314,0.023774,0.2,20.0,False,pr231,pr231,False
0423bb19-b4ce-4de0-bcc8-be9b98c56aa0,Line,VILLA PRADES-53_FALU        -553~1,53,553,38.0,38.0,0.010553,0.034998,0.48,48.0,False,pr84,pr84,False
c80465ef-31da-42aa-9fdb-38d9a42c323e,Line,JUANA DIAZ  -193_TAP XTRA    -570~1,193,570,38.0,38.0,0.004582,0.0056,0.2,20.0,False,pr313,pr313,False
8a1d2390-a3ce-4f39-8eb9-2e2c73e7dc99,Line,ACB 6907    -432_UIA  ARECIBO-588~1,432,588,38.0,38.0,0.003295,0.010926,0.48,48.0,False,pr335,pr335,False
5a50cee1-a873-4958-8862-e1b7d347cb6c,Line,NARANJO     -327_CANARICO    -678~1,327,678,38.0,38.0,0.105289,0.128731,0.2,20.0,False,pr313,pr313,False
2572ce50-edbc-4fd9-9a23-4f08959fa015,Line,BETTER ROADS-523_3600-27NO   -52301~1,523,52301,38.0,38.0,0.017414,0.021292,0.204,20.4,False,pr85,pr85,False
d768bb50-af9d-4db6-9af2-87fedc8da67c,Line,L3000 C     -998_ESC CLARA   -1096~1,998,1096,38.0,38.0,0.030101,0.036802,0.2,20.0,False,pr234,pr234,False
f8376805-c72a-4cb1-ab9d-fc314d614ee1,Line,IWM         -1175_PENUELAS TAP-1176~1,1175,1176,38.0,38.0,0.006018,0.009207,0.4,40.0,False,pr2,pr2,False
bd956039-d857-4e14-b1b3-63127f43588b,Line,GE HUMACAO  -701_FARMACEUTICA-927~1,701,927,38.0,38.0,0.00296,0.00982,0.48,48.0,False,pr14,pr14,False
098bc84e-8816-4acf-93b1-064627c5b7bd,Line,PEPSI CIDRA -476_3831A       -47601~1,476,47601,38.0,38.0,0.000312,0.001035,0.48,48.0,False,pr10,pr10,False
470fa111-e6e7-4499-a9f4-df2f10e9814a,Line,SABANA LLANA-48_UPR CAROLINA-566~1,48,566,38.0,38.0,0.027623,0.049959,0.2,20.0,False,pr85,pr85,False
dc33b25b-65f2-4af2-96eb-9c938a7a8171,Line,AGUADILLA DH-129_XTRA 7083   -762~1,129,762,38.0,38.0,0.010257,0.045907,0.59,59.0,False,pr32,pr32,False
9c26cf71-88b1-4cee-b57b-038910f6ff6e,Line,CHECK POINT -474_ESSILOR     -662~1,474,662,38.0,38.0,0.001257,0.00417,0.48,48.0,False,pr3,pr3,False
f0643da6-8f51-437e-ad46-0aed1c48acd4,Line,XTRA 6477   -703_HOSP CONCEP -1035~1,703,1035,38.0,38.0,0.001609,0.005335,0.48,48.0,False,pr169,pr169,False
977887ba-2580-47ea-863e-77048468cb78,Line,VILLA PRADES-53_BERWIND 38  -123~1,53,123,38.0,38.0,0.0232,0.0768,0.763,76.3,False,pr84,pr84,False
1f3a77f9-afcf-4e53-a3af-b6a673d717b3,Line,GRANDE CAYEY-931_WALMART CAY -1014~1,931,1014,38.0,38.0,0.009331,0.030943,0.48,48.0,False,pr10,pr10,False
d1e7d778-5573-4eb6-9a1c-e7d03a352983,Line,BARCELONETA -97_BEETLE      -97054~1,97,97054,38.0,38.0,0.0,0.001,1210.002566077499,121000.2566077499,True,pr102,pr102,False
e757b5ce-e875-409f-ae70-b0192767d58d,Line,SAINT JUST  -522_ACB 3699    -1194~1,522,1194,38.0,38.0,0.064144,0.078426,0.2,20.0,False,pr85,pr85,False
64532058-b899-4c67-8076-f69af7eced63,Line,ACB 3751    -80_ARROYO      -338~1,80,338,38.0,38.0,0.188365,0.207798,0.2,20.0,False,pr8,pr8,False
eb722c24-b51b-4c01-a6cf-4e65aef3d328,Line,YAUCO PBLO 1-226_ESC URB YAUC-1099~1,226,1099,38.0,38.0,0.004204,0.006432,0.4,40.0,False,pr2,pr2,False
934b7596-fc43-4bff-b8bb-d3dea2b8e25d,Line,HUMACAO TC  -98_PALMASDELMAR-437~1,98,437,38.0,38.0,0.053811,0.065792,0.2,20.0,False,pr14,pr14,False
9169ecbc-4dfb-4bb8-b466-63b686576bb6,Line,HOSP.MAESTRO-544_TRIBUNAL APE-1101~1,544,1101,38.0,38.0,0.006523,0.021639,0.48,48.0,False,pr84,pr84,False
c1e10fe7-1bf9-433d-96ee-c6fd1e7b7657,Line,OWENS V.ALTA-642_TREELEVE    -776~1,642,776,38.0,38.0,0.00263,0.00402,0.4,40.0,False,pr41,pr41,False
52b43d65-ba90-4353-96e5-59a03c3db53e,Line,TAP S.JOSÉ  -1128_2400-75NO   -112801~1,1128,112801,38.0,38.0,0.022134,0.027062,0.2,20.0,False,pr38,pr38,False
2ec404c5-ad5d-4429-9f09-5082ab0d2ebf,Line,ISABELA TO  -563_FOOTWEAR    -985~1,563,985,38.0,38.0,0.00161,0.00533,0.48,48.0,False,pr100,pr100,False
72b79cc1-4175-44de-a79a-f458c29e3306,Line,MYLAN       -348_ACB 621     -1067~1,348,1067,38.0,38.0,0.001609,0.005335,0.48,48.0,False,pr21,pr21,False
11b31170-dfe7-4176-80b9-5c1be40537cf,Line,CMED MAYAG  -508_ESC NUEVA   -1150~1,508,1150,38.0,38.0,0.023938,0.079385,0.48,48.0,False,pr29,pr29,False
8c980653-a860-4a65-b34b-26ecb67fb3e0,Line,COAMO       -246_WESTINGHOUSE-597~1,246,597,38.0,38.0,0.000588,0.003905,0.76,76.0,False,pr296,pr296,False
25605d2d-360d-4ba6-84f3-46b494b15d4a,Line,CEIBA BAJA  -384_HEWLET PACKD-387~1,384,387,38.0,38.0,0.03476,0.12758,0.48,48.0,False,pr100,pr100,False
2fe3625c-d2eb-46d4-bac6-b03d3c8abcac,Line,JAJOME      -252_CAYEY RURAL2-253~1,252,253,38.0,38.0,0.141097,0.155654,0.2,20.0,False,pr10,pr10,False
41170fcf-23f5-4b6f-8e9d-8ed15ed1b999,Line,NORTH_COAST -97110_NORTH_COAS~2-97117~1,97110,97117,38.0,38.0,0.00238,0.00676,168.83610637208253,16883.610637208254,True,pr100,pr100,False
bb4a6c21-4061-42cd-88b6-7d90d5d40e76,Line,LA RAMBLA   -105_HANES PONCE -430~1,105,430,38.0,38.0,0.0151,0.0375,0.45,45.0,False,pr313,pr3,True
7791a612-fafd-4ad2-b4bc-702c2ef67af7,Line,5400-03NO   -103901_5400-95NO   -116401~1,103901,116401,38.0,38.0,0.001233,0.004611,0.4,40.0,False,pr101,pr101,False
7864b9e1-f811-4eb8-876d-227c724648c1,Line,GE SGM      -316_INSERTCO    -957~1,316,957,38.0,38.0,0.00161,0.00533,0.48,48.0,False,pr169,pr169,False
8f6b7685-d025-45e5-aedb-89f5c4c6023b,Line,AAA 9476    -601_MASTER PRODT-992~1,601,992,38.0,38.0,0.001609,0.005335,0.48,48.0,False,pr93,pr93,False
09ff384c-b067-4773-9469-0d7b33c7f32a,Line,SJSP 38     -78_TEXACO      -729~1,78,729,38.0,38.0,0.008785,0.027305,0.4,40.0,False,pr87,pr87,False
41a8da95-e0a0-4c4e-aeb5-f95d9cf7a951,Line,SAN GERMAN  -27_LAJAS       -143~1,27,143,38.0,38.0,0.0398,0.1093,0.19699999999999998,19.7,False,pr169,pr169,False
dec8ed4c-877a-431a-830a-3cc6816a1787,Line,AAA 6171    -674_GE AÑASCO   -675~1,674,675,38.0,38.0,0.00526,0.00643,0.2,20.0,False,pr231,pr231,False
15fdc4b3-c53b-4fe9-be6f-5b59aad393fa,Line,MAUNABO     -219_YABUCOA PBLO-220~1,219,220,38.0,38.0,0.368515,0.416576,0.2,20.0,False,pr14,pr14,False
9590e874-7ca1-4351-8b56-639cea6e7db5,Line,SAN LORENZO -194_AAA 3382    -572~1,194,572,38.0,38.0,0.001743,0.002131,0.19699999999999998,19.7,False,pr234,pr234,False
22d908b8-9a27-4d14-b75c-bab1fd109e51,Line,OCHOA       -497_ACB 8321    -994~1,497,994,38.0,38.0,0.01312,0.01604,0.204,20.4,False,pr2,pr2,False
89770627-a118-41cc-ae73-6cfd9799fd16,Line,MERCEDITA NO-128_100-75NO    -12801~1,128,12801,38.0,38.0,0.084412,0.175326,0.2,20.0,False,pr3,pr3,False
c6162c68-5268-473e-b26e-c0756fcfa8bf,Line,BORINQ DAIRY-410_2800-67NO   -40901~1,410,40901,38.0,38.0,0.005396,0.008266,0.408,40.8,False,pr32,pr32,False
0bfbbb24-c737-466a-baf0-9b4a52ece9d8,Line,PTO DEL REY -1084_AAA FAJARDO -1085~1,1084,1085,38.0,38.0,0.011762,0.039005,0.48,48.0,False,pr18,pr18,False
31d45ad5-6156-444f-854a-73b8065bd9f2,Line,SABANERA    -475_SKF CIDRA   -477~1,475,477,38.0,38.0,0.004333,0.014369,0.48,48.0,False,pr10,pr10,False
765c8c5d-f616-442a-b449-15988372624f,Line,PONCE 38    -4_200-71NO    -36502~1,4,36502,38.0,38.0,0.000398,0.001319,0.48,48.0,False,pr3,pr3,False
0b2c032b-291f-4885-bf34-917e961824e7,Line,SIERRA LINDA-163_MAGNOLIA    -164~1,163,164,38.0,38.0,0.0886,0.1002,0.19699999999999998,19.7,False,pr378,pr45,True
e277f986-901a-4332-8194-bf0e9ab3b501,Line,SEARLE      -470_COSTCO      -922~1,470,922,38.0,38.0,0.01448,0.04802,0.79,79.0,False,pr21,pr21,False
b3f3dbca-3a02-4420-b658-d5f93e810cac,Line,NORTH_COAS~3-97111_BATTERY_MV  -97116~1,97111,97116,13.8,13.8,0.00659,0.00387,158.32929472004295,15832.929472004294,True,pr100,pr100,False
7bab8285-99a6-412f-ac72-e2d3b678be5c,Line,AAA 3091    -960_05C         -96001~1,960,96001,38.0,38.0,0.000804,0.002668,0.48,48.0,False,pr21,pr21,False
c0776b85-d01b-4bbc-b43c-0197462ba3cc,Line,FLEXIBLEPACK-913_OMAR K CARIB-917~1,913,917,38.0,38.0,0.00074,0.00187,0.4,40.0,False,pr45,pr45,False
a0cb7e79-7146-46d5-b3c1-8a227b143379,Line,SANSEBASTIAN-34_1900-19NO   -3401~1,34,3401,38.0,38.0,0.016497,0.020169,0.2,20.0,False,pr35,pr35,False
928ec171-d2af-490c-a26c-9063105189ca,Line,CORONA SEC  -74_EGOZQUE SEC -75~1,74,75,38.0,38.0,0.0028,0.0187,0.76,76.0,False,pr392,pr392,False
2298c782-c752-4371-a7ec-33d0f219ef34,Line,RIO CAÑAS   -655_SAGER       -750~1,655,750,38.0,38.0,1.3e-05,4.3e-05,0.48,48.0,False,pr21,pr21,False
32313812-c1f1-421f-903c-e77a395c9fcd,Line,HATO REY GIS-52_HATO REY TC -109~1,52,109,38.0,38.0,0.003,0.004,0.8,80.0,False,pr87,pr87,False
eea2373f-a71b-4c3e-8dca-7bebf02bfa8c,Line,NAVIERAS    -511_SEALAND 1599-945~1,511,945,38.0,38.0,0.003299,0.010942,0.48,48.0,False,pr87,pr87,False
afcaf302-b4c7-47df-9ba5-399417880bee,Line,SKF CIDRA   -477_AAA 3684    -980~1,477,980,38.0,38.0,0.01251,0.041485,0.48,48.0,False,pr10,pr10,False
dbab6a3c-d1f5-4a3d-80d9-9a40cb8073df,Line,JIBARITO    -954_AAA 1883    -955~1,954,955,38.0,38.0,0.00939,0.02935,0.4,40.0,False,pr63,pr63,False
f33cc8e2-5f54-4e52-ad32-cb77c1c87eab,Line,C FRESCO    -911_PONCE CASH  -1116~1,911,1116,38.0,38.0,0.027604,0.09154,0.48,48.0,False,pr296,pr296,False
99597a27-375a-4135-9f62-e00ad83ef661,Line,RJ NIDO     -932_BLOQ.CARMELO-933~1,932,933,38.0,38.0,0.001544,0.005122,0.48,48.0,False,pr378,pr378,False
02a0ffcb-6c9e-4ee2-b473-f46f2dde8c82,Line,BOTANICO    -495_CORTELCO    -663~1,495,663,38.0,38.0,0.01237,0.0371,0.79,79.0,False,pr84,pr84,False
42324b76-c4f8-403f-82e1-72d4fafcd8c8,Line,DIVISORIA   -304_TORONEGRO2  -1109~1,304,1109,38.0,38.0,0.1485,0.170099,0.2,20.0,False,pr213,pr213,False
8078bf03-bd53-4386-8c7a-edf6c461c0b0,Line,RI 17200    -183_DORADO PBLO -245~1,183,245,38.0,38.0,0.018964,0.13128,0.763,76.3,False,pr93,pr93,False
a619c46a-0a72-4eb0-8c5d-780111c267ee,Line,PR AGREGATES-683_CENT.JUDCIAL-686~1,683,686,38.0,38.0,0.085081,0.103959,0.204,20.4,False,pr85,pr85,False
075d57e5-cf3d-44fc-b849-5a45785fe0a8,Line,YAUCO PBLO 2-230_YAUCO PLAZA -993~1,230,993,38.0,38.0,0.07396,0.15911,0.408,40.8,False,pr2,pr2,False
af0f1c40-e28a-4d4d-9695-7fbaeaf9ca49,Line,CHECK POINT -474_PRIMECOM    -924~1,474,924,38.0,38.0,0.0027,0.008953,0.48,48.0,False,pr3,pr3,False
7bc9ee8f-79a0-4e08-ae9d-ab20957a1f1b,Line,AMGEN       -420_MEDTRONI JUN-1023~1,420,1023,38.0,38.0,0.00134,0.004445,0.48,48.0,False,pr234,pr234,False
fdedb700-5ddb-434f-8a84-c55a20202c3f,Line,BACARDI     -760_BECKTON     -761~1,760,761,38.0,38.0,8.6e-05,0.000286,0.48,48.0,False,pr10,pr10,False
e83f59ed-7c90-4b6e-b421-b83cbb7c44d3,Line,SABANA LLANA-48_PRJC CAROLIN-691~1,48,691,38.0,38.0,0.020287,0.072544,0.48,48.0,False,pr85,pr85,False
9359c6a2-4f31-4315-a50b-b66282fc7438,Line,ACB 557     -373_PRO CARIBE  -637~1,373,637,38.0,38.0,0.010759,0.02365,0.4,40.0,False,pr2,pr2,False
8d217b36-2763-42bc-bf81-bea314c4aed7,Line,AAA 2476    -958_ACB 11101   -959~1,958,959,38.0,38.0,0.011583,0.076932,0.76,76.0,False,pr82,pr82,False
897d97b9-985a-44fc-b4c1-765158608a19,Line,BARRAZAS 2  -549_PR AGREGATES-683~1,549,683,38.0,38.0,0.124174,0.140368,0.2,20.0,False,pr85,pr85,False
6707edc2-54e7-48c0-b074-1dffd00e7598,Line,CORCO       -487_OFFSITE UTI2-48704~1,487,48704,38.0,38.0,0.01652,0.10974,0.763,76.3,False,pr2,pr2,False
62487c3e-f618-40d9-a11f-4fdff59b3f56,Line,HOGARJUVENIL-496_3047NO2     -49601~1,496,49601,38.0,38.0,0.247221,0.302263,0.2,20.0,False,pr14,pr16,True
efdf0939-7176-4757-b22e-a5def014014b,Line,MED REL     -702_ORIENTAL    -1022~1,702,1022,38.0,38.0,0.001672,0.005546,0.48,48.0,False,pr14,pr14,False
508d7f64-85e1-4491-a6fd-7604cb88caae,Line,COR PACK    -707_PANAME GRAIN-708~1,707,708,38.0,38.0,0.001507,0.010013,0.76,76.0,False,pr378,pr378,False
ada05b7d-48c2-4be6-884a-0a7874172c71,Line,SCHERING    -425_COLISEO FRAN-1032~1,425,1032,38.0,38.0,0.006432,0.021331,0.48,48.0,False,pr234,pr234,False
4b6edd1f-ce2b-4a0f-aa11-95edb9f0fc5d,Line,MONACILLO 38-49_3100-73C    -12401~1,49,12401,38.0,38.0,0.001434,0.001753,0.2,20.0,False,pr50,pr50,False
0ccb2727-5686-48f6-9447-9d0b9d57c044,Line,COSTCO      -604_SPRINT      -706~1,604,706,38.0,38.0,0.001507,0.010013,0.76,76.0,False,pr378,pr378,False
8faf9a37-4ed7-4244-b82c-0ed4f0101a60,Line,SANFERMIN   -97032_PV_MV       -97033~1,97032,97033,13.2,13.2,0.0,5.7e-05,21228.115194342085,2122811.5194342085,True,pr82,pr82,False
16dd9dff-04a0-487a-8e3f-816f15669ac1,Line,27C         -37202_01B         -37203~1,37202,37203,38.0,38.0,0.000218,0.0014,0.76,76.0,False,pr103,pr103,False
f49095cd-1ec4-43ca-a89c-8f8749b364fb,Line,BUENA VISTA -198_TAP SABANETA-481~1,198,481,38.0,38.0,4e-05,0.000133,0.48,48.0,False,pr3,pr3,False
a5e4393e-efbb-47fc-a0c8-93cc33680e62,Line,UPR HUMACAO -598_12500-09B   -59801~1,598,59801,38.0,38.0,0.014781,0.049015,0.48,48.0,False,pr14,pr14,False
e994821d-5c86-4a0d-89c0-32962da285f4,Line,HATO REY GIS-52_3 MONJITAS  -108~1,52,108,38.0,38.0,0.0022,0.0092,0.615,61.5,False,pr87,pr87,False
950be322-49ff-4245-a6e3-4f6c0b1beebc,Line,VEGA BAJA   -42_XTRA 9076   -778~1,42,778,38.0,38.0,0.002748,0.027529,0.48,48.0,False,pr41,pr41,False
4f6752d2-80bc-4334-8025-1d700de6fe0c,Line,DORADO 38   -92_RI 17200    -183~1,92,183,38.0,38.0,0.000826,0.003328,0.816,81.6,False,pr93,pr93,False
31461c3c-bfdd-456b-88fe-a5bc05ad4ef9,Line,UMET        -445_SEARS       -752~1,445,752,38.0,38.0,0.00317,0.0105,0.79,79.0,False,pr84,pr84,False
0b8cb6b7-8abd-4786-8722-f496b41f3112,Line,MANATI TC   -148_PROCT&GAMBLE-651~1,148,651,38.0,38.0,0.005483,0.018187,0.48,48.0,False,pr153,pr153,False
fb922a55-b8e3-448d-ab2d-2acd84814e98,Line,QUEBRADILLAS-33_NORTH_COAST -97110~1,33,97110,38.0,38.0,0.0,0.001,1210.002566077499,121000.2566077499,True,pr100,pr100,False
8728c1d6-426e-42c1-a0ff-361866513e62,Line,ARECIBO DH  -36_ACB 2331    -504~1,36,504,38.0,38.0,0.004074,0.025937,0.76,76.0,False,pr335,pr335,False
86f8b485-e59a-4d4b-b618-a2828cd45d82,Line,RIO GRANDE  -178_SEC PLASTIC -937~1,178,937,38.0,38.0,0.004526,0.015011,0.48,48.0,False,pr82,pr82,False
8bebbca8-ad08-4be4-8867-e1f1a6cb8042,Line,TAP 8200    -146_INT TRADE   -1007~1,146,1007,38.0,38.0,0.011884,0.037669,0.4,40.0,False,pr87,pr87,False
1a391286-d18e-4cde-a921-50cf643fc8ce,Line,HATILLO TC  -336_PAJUIL      -381~1,336,381,38.0,38.0,0.007236,0.04806,0.76,76.0,False,pr335,pr335,False
a8f8f30f-ac7e-42ba-b5d8-5c8d3de8d339,Line,BPPR SECT.  -354_MARTINPEÑAB2-1155~1,354,1155,38.0,38.0,0.001513,0.005656,0.4,40.0,False,pr392,pr392,False
aae4ba04-8ba7-43f1-af59-25acb9071b3e,Line,HOSPMENONITA-399_CONSOL CIGAR-715~1,399,715,38.0,38.0,0.001328,0.004405,0.48,48.0,False,pr10,pr10,False
6604abea-9614-48fa-b663-d97b94b69422,Line,PAPRI       -1089_200-41C     -108901~1,1089,108901,38.0,38.0,0.009898,0.032826,0.48,48.0,False,pr8,pr8,False
09759b9b-f1dc-461a-8f6b-43e8013c43ca,Line,JUAN DOMINGO-152_4300-09     -6501~1,152,6501,38.0,38.0,0.018612,0.061776,0.401,40.1,False,pr45,pr87,True
b23fec4c-2a0e-46b6-ab31-2b0dc3fa1796,Line,GUANICA     -24_ACB 8321    -994~1,24,994,38.0,38.0,0.00556,0.01844,0.48,48.0,False,pr2,pr2,False
a3691911-571d-4c40-8ddf-3311b2f7cbd7,Line,TAP PARAD NO-559_TAPPARADISUS-1132~2,559,1132,38.0,38.0,0.0,0.001,1210.002566077499,121000.2566077499,True,pr211,pr211,False
dea02f96-11c7-44ae-a1b0-36a563eadd29,Line,SJSP 38     -78_SANFERNANDO -141~1,78,141,38.0,38.0,0.006233,0.01482,0.8,80.0,False,pr87,pr87,False
f130988b-f977-4b81-a364-8134ca3b8cff,Line,TAP IPR     -1124_IPR         -1125~1,1124,1125,38.0,38.0,0.011716,0.038852,0.48,48.0,False,pr8,pr8,False
83995663-8e06-4cd6-b0da-afab5820cbf8,Line,PALO SECO   -62_AAA 1883    -955~1,62,955,38.0,38.0,0.01414,0.0442,0.4,40.0,False,pr63,pr63,False
80eed516-012f-4613-9941-49a4804f9adc,Line,SUIZA DAIRY -538_HOSP_METROPO-1189~1,538,1189,38.0,38.0,0.00867,0.014473,0.4,40.0,False,pr87,pr87,False
c51859df-b4f5-4eb6-90c6-0329e1c8a37b,Line,SEA LAND    -110_4400-03     -11001~1,110,11001,38.0,38.0,0.001474,0.004582,0.4,40.0,False,pr87,pr87,False
16c88b4f-78e3-456d-90a9-f59cb7ccad21,Line,AGUADA      -118_NO 15900    -273~1,118,273,38.0,38.0,0.005225,0.017328,0.48,48.0,False,pr32,pr32,False
bee9f4b9-f58b-41a8-8eae-e99173fe007a,Line,MANATI URBNO-1140_HOSP.AREA NO-1141~1,1140,1141,38.0,38.0,0.00157,0.005207,0.48,48.0,False,pr153,pr153,False
d5f38364-97d6-4900-9d65-d6a454dafa85,Line,VIADUCTO    -60_SANTURCE    -61~1,60,61,38.0,38.0,0.0059,0.0244,0.401,40.1,False,pr86,pr86,False
21dec59b-4790-4119-af95-c066792c078e,Line,CAMBALACHE  -39_2200-07D    -3903~1,39,3903,38.0,38.0,0.000257,0.000854,0.48,48.0,False,pr40,pr40,False
d6fc2531-b1d4-451f-8730-b5b7c2e2a010,Line,CAGUAS      -22_STO DOMINGO -309~1,22,309,38.0,38.0,0.0149,0.0485,0.48,48.0,False,pr21,pr21,False
d33e0cea-5f1b-434e-8115-fb3c1f5c88ff,Line,SEA LAND    -110_SANJUAN STAR-670~1,110,670,38.0,38.0,0.007445,0.02314,0.4,40.0,False,pr87,pr87,False
01f714bd-2ec7-4660-9337-815151b5022a,Line,JOBOS 38    -94_10800-29    -112301~1,94,112301,38.0,38.0,7.6e-05,0.000253,4580.419447436382,458041.9447436382,True,pr8,pr8,False
5d75161d-cd07-4fc4-b37f-16017579405b,Line,BAY VIEW    -64_RECNATURALES-457~1,64,457,38.0,38.0,0.01205,0.03607,0.401,40.1,False,pr63,pr63,False
3f5654df-d928-4bb3-a8ca-33b6eaf4c51f,Line,CISCO       -711_BAXTER SGERM-714~1,711,714,38.0,38.0,0.001609,0.005335,0.48,48.0,False,pr169,pr169,False
5dafc52f-c079-4cca-aa33-c398c5bbc2a4,Line,NOL10200-500-236_AAA 5085    -796~1,236,796,38.0,38.0,0.00955,0.031672,0.48,48.0,False,pr3,pr3,False
43efc51a-5422-41b7-a05a-e61c72fc1f7e,Line,ACB 621     -1067_05C         -96001~1,1067,96001,38.0,38.0,0.000804,0.002668,0.48,48.0,False,pr21,pr21,False
d979bcac-e5d1-492e-bd29-6e4c421f182f,Line,ACB 3807    -928_3831A       -47601~1,928,47601,38.0,38.0,0.00593,0.019665,0.48,48.0,False,pr10,pr10,False
5760d900-416b-44f9-abe6-0e4ec0fcc7cd,Line,LAJAS       -143_AAA 6660    -1195~1,143,1195,38.0,38.0,0.012672,0.041974,0.48,48.0,False,pr169,pr169,False
67c172a1-9a1c-4529-8c32-9015dd851c59,Line,3 MONJITAS  -108_PRIDCO      -742~1,108,742,38.0,38.0,0.00042,0.000514,0.2,20.0,False,pr87,pr87,False
94b4fcbe-c65b-4f92-b377-29c0288a3449,Line,TERRAZA     -594_AAA MONT    -991~1,594,991,38.0,38.0,0.00262,0.00411,0.4,40.0,False,pr93,pr93,False
c9a9525e-f74b-42b8-915f-f5ad91e2ef31,Line,SCHERING    -403_PCI MANATI  -745~1,403,745,38.0,38.0,0.001467,0.004866,0.48,48.0,False,pr153,pr153,False
23bbf9a2-5796-478b-9bec-335b7827c557,Line,STRIKER     -641_VOC. GUAYAMA-1147~1,641,1147,38.0,38.0,0.018409,0.061049,0.48,48.0,False,pr8,pr8,False
035f6ad2-d624-4e6c-a349-132ab2e2bacb,Line,BORINQ DAIRY-410_2800-19NO   -40601~1,410,40601,38.0,38.0,0.006158,0.009415,0.408,40.8,False,pr32,pr32,False
07784bbb-d0e1-4c5a-a479-60f4be208837,Line,VEGA BAJA   -42_2200-37B    -60601~1,42,60601,38.0,38.0,0.003217,0.01067,0.48,48.0,False,pr41,pr41,False
7df5c7e7-758c-4ee7-8140-064a3d8403de,Line,GTE GURABO  -929_TAP JANSEN  -1165~1,929,1165,38.0,38.0,0.00244,0.00811,0.48,48.0,False,pr234,pr234,False
42af5b93-be56-4a7d-9747-6fbf81b83003,Line,LAS LOMAS   -76_16400-19    -61801~1,76,61801,38.0,38.0,8e-06,1.8e-05,0.408,40.8,False,pr87,pr87,False
4bde67b1-d7d4-4517-8667-271bdb4daf3b,Line,"Utility_PV_ReV_Grid_263,DORADO115~new",991,906692,38.0,38.0,0.0,0.1,1.23508,123.508,False,pr93,pr93,False
6781db96-7332-48cf-a5d8-637af137c65a,Line,PONCE 38    -4_4600-NO     -19801~1,4,19801,38.0,38.0,0.000257,0.000942,0.79,79.0,False,pr3,pr3,False
f14e02d1-4483-4e27-88d3-f67e8631bd16,Line,PONCE HILTON-366_VILLADCARMEN-374~1,366,374,38.0,38.0,0.000201,0.000666,0.48,48.0,False,pr3,pr3,False
675b2aa7-8a19-458c-99e2-a9a674db85c1,Line,LLORENTORRES-58_AAA 1171    -500~1,58,500,38.0,38.0,9.1e-05,0.000601,0.76,76.0,False,pr392,pr392,False
b56f9ec4-e8f4-421a-b656-ada29e6906fd,Line,CAGUAX      -199_SEARLE      -470~1,199,470,38.0,38.0,0.002317,0.007682,0.79,79.0,False,pr21,pr21,False
17ff152e-cf06-4d6d-8181-7bb09344323d,Line,FAJARDO 2   -295_HOSP FAJARDO-612~1,295,612,38.0,38.0,0.005518,0.0183,0.48,48.0,False,pr18,pr18,False
a99df3ac-8195-47a2-ad7c-c51945ce6059,Line,AGUADILLA   -31_OJO DE AGUA -526~1,31,526,38.0,38.0,0.014289,0.10253,0.76,76.0,False,pr32,pr32,False
7a42275d-73b7-4836-b6af-2284d70f2d38,Line,GE ARECIBO  -506_2100-37NO   -50401~1,506,50401,38.0,38.0,0.015685,0.052014,0.48,48.0,False,pr335,pr335,False
0cbe23fc-95be-41bd-a2d7-3babd4dcd070,Line,T BONE      -409_SENS AGUADI -527~1,409,527,38.0,38.0,0.01052,0.0161,0.408,40.8,False,pr32,pr32,False
96512a17-12e5-4628-8524-862fff7f30d7,Line,SENSORMATIC -533_TENDER MILLS-976~1,533,976,38.0,38.0,0.001609,0.005335,0.48,48.0,False,pr32,pr32,False
8cfca812-0e28-458e-b1d5-2de00dd30726,Line,REYNOLDS    -287_GUAYAMA     -97154~1,287,97154,38.0,38.0,0.0,0.001,1210.002566077499,121000.2566077499,True,pr8,pr8,False
63a95d4c-a5f9-4e7b-beb2-7d4ed77581c6,Line,JOBOS 38    -94_TAP H.PRODUC-1122~1,94,1122,38.0,38.0,0.009273,0.026524,0.48,48.0,False,pr8,pr8,False
dd7c3764-2072-41ec-a2ad-281ddf5a20f4,Line,"Utility_Onshore_ReV_Grid_168,COSTASUR230~new",488,950462,38.0,38.0,0.0,0.1,0.15911399,15.911399000000001,False,pr2,pr2,False
0b085009-5727-413d-a7a3-c1caa6df543d,Line,SAGER       -750_SERVIMETAL  -1087~1,750,1087,38.0,38.0,1.3e-05,4.3e-05,0.48,48.0,False,pr21,pr21,False
aa057003-da8a-4015-b09c-2d4fddc742ee,Line,"Utility_Onshore_ReV_Grid_119,BARRANQT115~new",1208,903454,38.0,38.0,0.0,0.1,0.09917700000000002,9.917700000000002,False,pr353,pr353,False
bf734a8b-bb16-45dd-9322-02fc3efa4a16,Line,SABANA LLANA-48_ACB 3199    -1193~1,48,1193,38.0,38.0,0.015191,0.073495,0.48,48.0,False,pr85,pr85,False
036f0a67-0d1c-4773-af9d-440dad7919d9,Line,"Utility_Onshore_ReV_Grid_203,JOBOS115~new",1026,974975,38.0,38.0,0.0,0.1,0.23340599999999997,23.3406,False,pr8,pr8,False
a9bd1353-067d-4e5e-b475-d1fc5f1cd830,Line,13B         -45301_05A         -45302~1,45301,45302,38.0,38.0,0.000739,0.000822,0.2,20.0,False,pr21,pr21,False
d8c29a3e-e119-47d3-a518-009ff60e0049,Line,HARTZEL     -782_5300-2501   -78201~1,782,78201,38.0,38.0,0.009811,0.032535,0.48,48.0,False,pr234,pr234,False
46cc9cc0-5a2f-4c64-9f48-42d3d543470d,Line,WESTINGHOUSE-597_SANJUANMEAT -1004~1,597,1004,38.0,38.0,0.001777,0.011803,0.76,76.0,False,pr296,pr296,False
815cc3fc-b0b5-40ce-922d-a9921fe03b25,Line,GE HUMACAO  -701_MED REL     -702~1,701,702,38.0,38.0,0.001673,0.005548,0.48,48.0,False,pr14,pr14,False
7f5097de-0e59-4694-97ba-12c6d61f8c81,Line,C MEDICO SEC-69_MONACILLOSB2-1156~1,69,1156,38.0,38.0,0.0096,0.0621,0.763,76.3,False,pr50,pr50,False
f0f1cd95-2ce2-44f0-872f-5ffffdeb357d,Line,BARCELO 8501-626_2200-21C    -62602~1,626,62602,38.0,38.0,0.006435,0.02134,0.48,48.0,False,pr102,pr102,False
4ecfdd11-29b3-4f0f-a30f-f776e34d4e6a,Line,MIRADOR AZUL-228_UIA  ARECIBO-588~1,228,588,38.0,38.0,0.002368,0.007853,0.48,48.0,False,pr335,pr335,False
5ddfe295-14aa-4833-9519-697437f8f888,Line,ARECIBO DH  -36_AAA 8091    -439~1,36,439,38.0,38.0,0.018754,0.062193,0.48,48.0,False,pr335,pr40,True
0bff9889-1e3e-4510-bb0e-a5ff8a070e63,Line,HAC CAROLINA-624_PONCE CASH  -1116~SL,624,1116,38.0,38.0,0.0,0.0001,12100.025660774989,1210002.566077499,True,pr296,pr296,False
b7cc7b6b-44ae-4134-9be3-0488547d4c0a,Line,PONCE PLAYA -272_PLAZADCARIBE-713~1,272,713,38.0,38.0,0.01635,0.05421,0.48,48.0,False,pr3,pr3,False
d13efbed-82a2-4fa6-b365-e073feb4db8b,Line,LOS ANGELES -137_AEROPUERTO  -1075~1,137,1075,38.0,38.0,0.012457,0.042027,0.4,40.0,False,pr84,pr84,False
7eed0bc5-9b97-4c8c-a90a-c002e5a8dbd1,Line,MORA 38     -181_MOCA GIS    -1068~1,181,1068,38.0,38.0,0.0012,0.005,0.48,48.0,False,pr100,pr100,False
66c4a3ff-f20e-4016-aa3f-b6e4ee72291a,Line,SANFERMIN   -97032_CUMMINS     -97036~1,97032,97036,13.2,13.2,0.0,0.0001,12100.025660774989,1210002.566077499,True,pr82,pr82,False
88a53d65-999b-4546-9bb3-59b10098738d,Line,JUNCOS PROV -578_RIGIDPAK    -579~1,578,579,38.0,38.0,0.00998,0.0326,0.48,48.0,False,pr234,pr234,False
0cb599c4-9ecc-4430-b94a-b68f0428e568,Line,AAA 8571    -739_GEN INSTRUME-1091~1,739,1091,38.0,38.0,0.005255,0.006425,0.2,20.0,False,pr102,pr102,False
690296b2-7e8a-4db5-9c5d-bfe3397c7654,Line,HOSPT DAMAS -461_HANES PONCE -646~1,461,646,38.0,38.0,0.000891,0.002955,0.48,48.0,False,pr3,pr3,False
b2755be3-5abf-4e59-aa10-02aab9fed838,Line,CLOROX      -656_KRAFT       -751~1,656,751,38.0,38.0,0.005843,0.019377,0.48,48.0,False,pr21,pr21,False
2c73a905-a3b0-4388-9751-86043d371be7,Line,CATAÑO SEC  -46_BAY VIEW    -64~1,46,64,38.0,38.0,0.057,0.1903,0.401,40.1,False,pr45,pr63,True
003f309b-6ad5-4f61-b6b8-b9de622c8de3,Line,AIBONITO 2  -423_PICU COAMO  -1009~1,423,1009,38.0,38.0,0.009557,0.031694,0.48,48.0,False,pr10,pr10,False
c11054c4-5df5-482d-a119-ad3ee86c93d3,Line,VIEQUES EPP -1164_5400-95NO   -116401~1,1164,116401,38.0,38.0,0.001246,0.004658,0.4,40.0,False,pr101,pr101,False
9dabca25-99ea-46f4-9b21-3ed1372900f9,Line,MANATI NO   -391_MANATI URBNO-1140~1,391,1140,38.0,38.0,0.004981,0.016517,0.48,48.0,False,pr153,pr153,False
8306df62-0bf2-43af-9fc2-a55b40e1c6c1,Line,PRODGRAF    -653_ESTDEPORTIVO-916~1,653,916,38.0,38.0,0.00326,0.00822,0.4,40.0,False,pr45,pr45,False
4b48adea-9fa8-4162-87f4-c509d7c8cb4d,Line,PRIDCO      -742_TORRECHARDON-901~1,742,901,38.0,38.0,0.001261,0.001542,0.2,20.0,False,pr87,pr87,False
e779a152-ce04-4108-b3cb-e0f9cebf870b,Line,BACARDI 1   -946_ILA         -947~1,946,947,38.0,38.0,0.001593,0.005281,0.48,48.0,False,pr87,pr87,False
233320ea-7f51-471b-aa8c-c6fb40bc53b9,Line,ADJUNTAS    -330_PORTUGUES   -466~1,330,466,38.0,38.0,0.18526,0.41053,0.237,23.7,False,pr103,pr103,False
09a71109-eac3-448e-b67b-3359c497357a,Line,ZONA LIBRE  -112_GRANDE MAYAG-509~1,112,509,38.0,38.0,0.01287,0.04268,0.48,48.0,False,pr116,pr116,False
f496d012-ee8a-427c-a7c3-f2a3563f3ea2,Line,COSTA SUR   -1_ACB 557     -373~1,1,373,38.0,38.0,0.007728,0.03444,0.96,96.0,False,pr2,pr2,False
b52df52a-612d-4da7-84cd-c05f26386740,Line,JOBOS 38    -94_PHILLIPS    -283~1,94,283,38.0,38.0,0.0077,0.025,0.48,48.0,False,pr8,pr8,False
617e98c7-72d1-4ef9-bda6-a09fe94c4152,Line,COCO BEACH  -731_TAPPARADISUS-1132~1,731,1132,38.0,38.0,0.065228,0.153603,0.303,30.3,False,pr211,pr211,False
155e6c99-1d95-4797-b6e9-3eb020cd33bd,Line,H TEJAS TC  -379_PANAME GRAIN-708~2,379,708,38.0,38.0,0.017542,0.058173,0.48,48.0,False,pr378,pr378,False
61abb2e4-e5a2-4bf4-b6a6-d81bb72258c3,Line,OMJ S.GERMAN-636_WALLACE     -709~1,636,709,38.0,38.0,0.01287,0.04268,0.48,48.0,False,pr169,pr169,False
7e0cf09a-8e98-4a99-bfd9-b8e4e85ca496,Line,CARCEL GUAYA-1026_TAP H.PRODUC-1122~1,1026,1122,38.0,38.0,0.011835,0.039248,0.48,48.0,False,pr8,pr8,False
88f062b4-35b9-4639-a4d6-b7e48635944d,Line,LAS PIEDRAS -223_5300-2502   -79701~1,223,79701,38.0,38.0,3.3e-05,0.000109,0.48,48.0,False,pr234,pr234,False
5e1896b9-6cc7-4f21-8f2e-cd76e94606a5,Line,FAJARDO     -19_TAP CONQUIST-1133~1,19,1133,38.0,38.0,0.025528,0.043846,0.38,38.0,False,pr18,pr18,False
28d3db38-5a6e-4153-8bdf-909608129339,Line,DIVISORIA   -304_2900-39NO   -30401~1,304,30401,38.0,38.0,0.166487,0.188195,0.19699999999999998,19.7,False,pr213,pr213,False
e156c9cb-6cec-4384-b99f-a32528f457b3,Line,TAP MAGAS   -424_MAGAS       -938~1,424,938,38.0,38.0,0.093749,0.114622,0.2,20.0,False,pr313,pr313,False
18f9fcfb-b679-4ce8-9ce3-71344cf1524b,Line,ZIMMER      -162_UIA PONCE   -661~1,162,661,38.0,38.0,0.006009,0.019926,0.48,48.0,False,pr3,pr3,False
f49331ff-8e7f-47ab-b70b-3daaf6b511c0,Line,AES_SOLAR   -1501_ILUMINA_HV  -99000~1,1501,99000,38.0,38.0,0.00394,0.01333,87.04998114151854,8704.998114151855,True,pr8,pr8,False
a8969c48-a3d5-4c94-9248-27f190f5868e,Line,IPR CAROLINA-689_MUSEO_NIÑO  -1203~1,689,1203,38.0,38.0,0.058285,0.065887,0.198,19.8,False,pr85,pr85,False
24fbfb06-458f-4713-b9cf-6b177ebf7cb1,Line,ZONA LIBRE  -112_ACACIAS 38  -113~1,112,113,38.0,38.0,0.0335,0.111,0.48,48.0,False,pr116,pr116,False
ca6f13a3-069e-4e22-8402-5a6ec90d6728,Line,AGUAYO      -599_RI 7800     -1065~1,599,1065,38.0,38.0,0.013304,0.037843,0.4,40.0,False,pr93,pr93,False
5e33b421-3c73-4e8c-a3d0-73200328966f,Line,FEDE.ACOSTA -1118_TAP L7500   -1119~1,1118,1119,38.0,38.0,0.005143,0.006288,0.2,20.0,False,pr87,pr87,False
b77152a8-1a93-4272-beb3-09a88a5167b5,Line,BAYAMON TC  -44_TREN BTC    -619~1,44,619,38.0,38.0,0.0007,0.00152,0.408,40.8,False,pr45,pr45,False
bd2ff05b-6e68-42cf-b4a0-2c075d6a169e,Line,CAROLINA    -173_LEDERLE     -550~1,173,550,38.0,38.0,0.002112,0.014031,0.76,76.0,False,pr85,pr85,False
085d9797-af37-400a-b06a-3b1d501c9cf6,Line,JUNCO STEEL -1166_9400-01B    -9201~1,1166,9201,38.0,38.0,0.012162,0.040333,0.48,48.0,False,pr93,pr93,False
689cc879-5260-40be-9ab3-1201ee3d72b8,Line,PEPSI CIDRA -476_IVAX        -926~1,476,926,38.0,38.0,0.00696,0.007867,0.48,48.0,False,pr10,pr10,False
b0b3148e-7c7e-4fc2-b244-2190353fc04d,Line,JCPENNEY    -569_GOB GUAYNABO-920~1,569,920,38.0,38.0,0.000862,0.00286,0.48,48.0,False,pr50,pr50,False
d5a328c9-b83b-4597-8227-f4fb5585d0e4,Line,MERCEDES PON-1020_WALMART JDIA-1080~1,1020,1080,38.0,38.0,0.005526,0.037152,0.76,76.0,False,pr313,pr313,False
c10d64ba-abd9-4e2e-ac7c-53bbe4291080,Line,H. PRODUCTS -1123_10800-29    -112301~1,1123,112301,38.0,38.0,0.007558,0.025065,46.219084800459605,4621.9084800459605,False,pr8,pr8,False
11386cb1-7034-4c89-82eb-c46b4c59646d,Line,UIA S.GERMAN-427_0075NO      -11301~1,427,11301,38.0,38.0,0.269182,0.329114,0.2,20.0,False,pr169,pr116,True
50ae9767-1a2e-4c68-acd1-53bcc351a37f,Line,INS LABS    -978_0875B       -97801~1,978,97801,38.0,38.0,0.00342,0.011342,0.48,48.0,False,pr10,pr10,False
98445be6-5e7e-499c-8359-d385b9c3a605,Line,PR CRUSH    -919_B PASTOR TC -1182~1,919,1182,38.0,38.0,0.002471,0.008195,0.48,48.0,False,pr21,pr21,False
19a356d4-3f66-4c67-8d45-14a0c37caba3,Line,3 MONJITAS  -108_HATOREYTCB2 -1154~1,108,1154,38.0,38.0,0.0014,0.011,0.78,78.0,False,pr87,pr87,False
b507dd69-c3fa-45ed-8bb3-20165963369f,Line,ALUMINUM    -418_NATIONAL    -963~1,418,963,38.0,38.0,0.015334,0.033174,0.2,20.0,False,pr82,pr82,False
605e8675-4f36-4798-9801-c112487466da,Line,HOLSUM      -602_MASTER PRODT-992~1,602,992,38.0,38.0,0.011905,0.039479,0.48,48.0,False,pr93,pr93,False
a0805b8a-40a5-433b-b2dc-06f499d339ef,Line,MORA 38     -181_MOCA GIS    -1068~2,181,1068,38.0,38.0,0.0012,0.005,0.48,48.0,False,pr100,pr100,False
92b8ce90-0712-416a-a4d5-8bdc855ae503,Line,PATILLAS    -961_FILTERTEK   -965~1,961,965,38.0,38.0,0.017689,0.019514,0.19699999999999998,19.7,False,pr8,pr8,False
edfaf634-624a-412d-921c-bb5e9ae13754,Line,CROWLEY     -548_PRISMA      -1041~1,548,1041,38.0,38.0,0.00551,0.00613,0.198,19.8,False,pr632,pr632,False
ad44c870-bcc1-479f-abc3-d42cb15912a5,Line,BRANDERI NO -265_VOC. GUAYAMA-1147~1,265,1147,38.0,38.0,0.000631,0.002091,0.48,48.0,False,pr8,pr8,False
2831bd4a-d433-4325-8f10-869afde85b19,Line,CABO ROJO   -115_07B         -11501~1,115,11501,38.0,38.0,0.085119,0.09622,0.2,20.0,False,pr116,pr116,False
77774062-7cf5-4d77-8be3-db062d2faae8,Line,ISLA GDE GIS-633_HOTEL SHERA -1170~1,633,1170,38.0,38.0,0.0001,0.001,0.204,20.4,False,pr632,pr632,False
175e7f39-56ae-4803-b9d6-11a382b2f539,Line,3200-09     -5901_6700-09NO   -53001~NO,5901,53001,38.0,38.0,0.0,0.0001,12100.025660774989,1210002.566077499,True,pr392,pr392,False
20a10725-17ac-4cc8-8852-515364c1aceb,Line,ISLA GDE GIS-633_COMP HOTELS2-6331~1,633,6331,38.0,38.0,0.0,0.001,1210.002566077499,121000.2566077499,True,pr632,pr632,False
0ee04a55-f3a5-49b1-bb90-4af9c95dec84,Line,ZIMMER      -162_TAPSERRALLES-732~1,162,732,38.0,38.0,0.000915,0.003035,0.48,48.0,False,pr3,pr3,False
ace65e2f-6ce7-41d6-a28d-cefe5ebef064,Line,SANSEBASTIAN-34_2600-19NO   -3403~1,34,3403,38.0,38.0,0.0,0.001,0.19699999999999998,19.7,False,pr35,pr35,False
5e32108f-ee72-46aa-bbf3-cba3ea7403cd,Line,COR PACK    -707_PR CONT     -1019~1,707,1019,38.0,38.0,0.001134,0.007529,0.76,76.0,False,pr378,pr378,False
fbe6e809-eaa0-431d-ae8a-09ef9f770647,Line,VILLASCASTRO-499_C MEDICO TUR-665~1,499,665,38.0,38.0,0.01547,0.102751,0.763,76.3,False,pr21,pr21,False
9e866340-907c-41a9-bfa8-f9b84b08e80a,Line,AGUADA NO   -415_BAXTER      -1082~1,415,1082,38.0,38.0,0.010364,0.012456,0.2,20.0,False,pr32,pr32,False
891b28f5-f132-4219-a1f5-a3e7ea19f889,Line,QUEBRADILLAS-33_GUAJATACA   -382~1,33,382,38.0,38.0,0.2947,0.3861,0.19699999999999998,19.7,False,pr100,pr35,True
9669a2d1-c5e3-4a47-b3cb-46748446b10a,Line,BO. LAPAS   -1157_GUARDIA N   -1172~1,1157,1172,38.0,38.0,0.116497,0.149378,0.2,20.0,False,pr8,pr8,False
d42ce1fb-22df-4aad-9a84-04b6d716011b,Line,COVADONGA   -138_ISLA GRANDE -186~1,138,186,38.0,38.0,0.0039,0.0434,0.65,65.0,False,pr632,pr86,True
b3fec7e5-f67e-41f4-a289-01affca996a6,Line,AGUADILLA DH-129_PITUSA      -528~1,129,528,38.0,38.0,0.017848,0.12846,0.76,76.0,False,pr32,pr32,False
639bb849-59bb-4466-8ad0-999d1f8c6ce3,Line,COLGATE     -471_MICROPETE   -971~1,471,971,38.0,38.0,0.0046,0.01525,0.48,48.0,False,pr234,pr234,False
ea1ebc4d-3ef1-445a-abac-344a9934ef01,Line,VIADUCTO    -60_COVADONGA   -138~1,60,138,38.0,38.0,0.0247,0.0529,0.361,36.1,False,pr86,pr632,True
250d44b8-2173-40b9-996a-a3d4a0f659eb,Line,INSERTCO    -957_1605NO      -2701~1,957,2701,38.0,38.0,0.00563,0.01867,0.48,48.0,False,pr169,pr169,False
576d3d1c-aa96-45b1-8b68-7ce5e2113217,Line,CORRECCION  -666_8900-39NO   -66601~1,666,66601,38.0,38.0,0.0059,0.039115,0.76,76.0,False,pr50,pr50,False
1021dd5d-00de-4181-8bf5-c9ecadee411d,Line,MERCEDITA NO-128_AGUILITA    -458~1,128,458,38.0,38.0,0.060247,0.104838,0.2,20.0,False,pr3,pr3,False
4e125f7b-cb59-4e51-bc1c-02e83a8d9d64,Line,DOS BOCAS   -37_AAA 8174    -1169~1,37,1169,38.0,38.0,0.279188,0.36531,0.198,19.8,False,pr38,pr38,False
918c336a-d89c-444f-9cbe-2b387d04fe36,Line,DAVIS&GECK  -793_BASF        -912~1,793,912,38.0,38.0,0.002625,0.008707,0.48,48.0,False,pr153,pr153,False
9f9030a5-7dc7-4db0-8ee8-b533c6e203d1,Line,GUARDIA N   -1172_0231        -108902~1,1172,108902,38.0,38.0,0.009809,0.025688,0.48,48.0,False,pr8,pr8,False
8fe91872-d5b3-4c47-978f-472f7c784319,Line,CUTLERHAMMER-307_BARD IMPLANT-320~1,307,320,38.0,38.0,0.000975,0.003233,0.48,48.0,False,pr234,pr234,False
eecf676b-35db-4e3e-a9f5-e76f5f693354,Line,CATAÑO SEC  -46_ATLANTICPIPE-952~1,46,952,38.0,38.0,0.00631,0.00965,0.4,40.0,False,pr45,pr63,True
9cec13f3-6bf9-4a3e-bc88-6dc2a9f89d79,Line,A.BUENAS SEC-207_05A         -45302~1,207,45302,38.0,38.0,0.014032,0.015609,0.2,20.0,False,pr21,pr21,False
