branch_uuid,branch_type,branch_name,from_bus,to_bus,from_kv,to_kv,r_pu,x_pu,rate_input_pu,rate_mw_assuming_system_base,suspect_unlimited_rating,from_region,to_region,is_region_boundary
cbf763c3-6a56-43bc-8f0d-1aaa80400562,Line,AAA 2373    -558_TAPPARADISUS-1132~1,558,1132,38.0,38.0,0.009665,0.032053,0.48,48.0,False,pr82,pr211,True
1655c545-55d7-4015-8569-a642a0ded20b,Line,RAMALLO     -454_FOAMPACK    -915~1,454,915,38.0,38.0,0.003938,0.01306,0.48,48.0,False,pr21,pr21,False
d59d0e48-596a-43f6-a83e-8f7986abf840,Line,EMERSON     -748_DORADO PB NO-1049~1,748,1049,38.0,38.0,0.000643,0.002134,0.48,48.0,False,pr93,pr93,False
30c65d15-1edf-42b9-997b-5318845adfdc,Line,EL MUNDO    -318_FEDE.ACOSTA -1118~1,318,1118,38.0,38.0,0.006013,0.007352,0.2,20.0,False,pr87,pr87,False
ffa02ca9-ffa4-4def-aac4-e05b5a318277,Line,"Utility_PV_ReV_Grid_81,YAROTEK_HV~new",387,903115,38.0,38.0,0.0,0.1,1.3156500000000002,131.56500000000003,False,pr100,pr100,False
f0c14f09-fabe-4d08-88d4-ed62d5b072b6,Line,SABANAGRANDE-216_LOCTITE     -584~1,216,584,38.0,38.0,0.013519,0.015282,0.2,20.0,False,pr169,pr169,False
1b14cf3e-ea3b-44ed-a1f5-01655a6e2eef,Line,WARNER VBAJA-342_XTRA 9076   -778~1,342,778,38.0,38.0,0.002365,0.023691,0.48,48.0,False,pr41,pr41,False
07852ddd-6ff1-4dca-85c6-ed1be39bbb88,Line,TAP IPR     -1124_TAP_10900   -1500~1,1124,1500,38.0,38.0,0.009763,0.032375,0.48,48.0,False,pr8,pr8,False
4c395ecf-e75f-4e26-be0d-6daac8a35e25,Line,REMA        -749_WALMART CAG -1095~1,749,1095,38.0,38.0,0.002632,0.008728,0.48,48.0,False,pr21,pr21,False
fc617f84-235a-4583-a1a7-c5d8dbd8156c,Line,HOSP AREA   -903_AMERICAN UNI-1139~1,903,1139,38.0,38.0,0.003127,0.010371,0.48,48.0,False,pr153,pr153,False
eccc1b24-3b6d-4dc5-bc77-50e09af3a335,Line,NO12601A    -380_TAP12600    -383~1,380,383,38.0,38.0,0.01257,0.0417,0.48,48.0,False,pr14,pr14,False
9b45364c-35a5-4277-92c4-8daeda7e0d1e,Line,3MONJIT 1480-312_TORRECHARDON-901~1,312,901,38.0,38.0,0.004204,0.00514,0.2,20.0,False,pr87,pr87,False
c3be8076-28e1-48ab-a2be-83bdf9899690,Line,PEÑUELAS    -322_PENUELAS TAP-1176~1,322,1176,38.0,38.0,0.29085,0.221325,0.151,15.1,False,pr2,pr2,False
2660bfaf-1625-494f-a404-30a270ad5e8e,Line,GUAYANILLA  -225_700-13C     -22501~1,225,22501,38.0,38.0,0.02535,0.0489,0.408,40.8,False,pr2,pr2,False
e313b182-1a70-4cc3-b133-ce37b7750a36,Line,TII INDUSTRI-513_ACME FT     -975~1,513,975,38.0,38.0,0.005255,0.006425,0.2,20.0,False,pr93,pr93,False
a1f28474-12d8-4090-9d5c-c2f4efa55380,Line,PROCT&GAMBLE-651_PCI MANATI  -745~1,651,745,38.0,38.0,0.006988,0.023175,0.48,48.0,False,pr153,pr153,False
2d00ec36-aa1c-43c2-a7e2-4bebd52c7dd1,Line,TOA  ALTA   -493_TII INDUSTRI-513~1,493,513,38.0,38.0,0.02102,0.0257,0.2,20.0,False,pr93,pr93,False
a984a952-8f56-4e1c-abf8-37b5872f12f4,Line,CIDRA SECC. -221_COMERIO 38  -276~1,221,276,38.0,38.0,0.055804,0.185061,0.48,48.0,False,pr10,pr275,True
d0496716-21a9-4462-877c-f31cf6512a71,Line,MARICAO NO  -371_MONTE ESTADO-1073~1,371,1073,38.0,38.0,0.080112,0.09056,0.2,20.0,False,pr29,pr29,False
c50bb004-c019-472a-9d30-b422003769ee,Line,FONALLEDAS  -161_TREN URBANO -977~1,161,977,38.0,38.0,0.001287,0.004268,0.48,48.0,False,pr84,pr84,False
d0a5ed23-ad56-47a9-8ec1-fe87ac528602,Line,MASTER MIX  -541_SAMS HATILLO-1044~1,541,1044,38.0,38.0,0.01435,0.033119,0.316,31.6,False,pr335,pr335,False
d8b14aba-d980-4702-b44a-bc7dd384ec6c,Line,HATO REY GIS-52_TREN 1460   -1050~1,52,1050,38.0,38.0,0.0001,0.001,0.19699999999999998,19.7,False,pr87,pr87,False
c06b6123-0f2e-4709-8a39-36eba9dc9c4b,Line,AAA 2770    -256_9900-B1     -25601~1,256,25601,38.0,38.0,0.013266,0.01622,0.2,20.0,False,pr16,pr16,False
e6fa7f33-5958-437b-a24b-5fc76f72ee31,Line,OWENS LP    -786_TO RICOS    -787~1,786,787,38.0,38.0,0.00569,0.006432,0.2,20.0,False,pr234,pr234,False
fd7eaf8d-e447-4a3e-bf0c-4fdba1e4de61,Line,ESC LUIS MEL-1100_TAP DOMGUITO-1106~1,1100,1106,38.0,38.0,0.021879,0.072556,0.48,48.0,False,pr335,pr335,False
78a6db84-a112-4d94-b9b2-3de19a89aadc,Line,ASDA ARECIBO-589_CUTLER HAMER-590~1,589,590,38.0,38.0,0.020592,0.068288,0.48,48.0,False,pr40,pr40,False
4bf93809-e456-47d8-b3af-c64fbf6d3401,Line,SIERRA LINDA-163_UNIV.CENTRAL-1114~1,163,1114,38.0,38.0,0.003359,0.01114,0.48,48.0,False,pr378,pr378,False
8aec5275-8e00-402b-8e83-59d0b0523f5f,Line,SGERMAN PBLO-314_WALLACE     -709~1,314,709,38.0,38.0,0.00161,0.00533,0.48,48.0,False,pr169,pr169,False
3ef843cb-7e84-4f89-a3d5-037c6cdad114,Line,GE ARECIBO  -506_CDT ARECIBO -667~1,506,667,38.0,38.0,0.005214,0.006375,0.2,20.0,False,pr335,pr335,False
1825d334-dd7b-4b86-9a17-fb63aaad54cb,Line,XTRA 5878   -687_17900-53A   -68701~1,687,68701,38.0,38.0,0.020364,0.024898,0.2,20.0,False,pr313,pr313,False
6814fed3-c8e9-4239-8332-ddd1523e103c,Line,CITIBANK    -904_UIA RPIEDRAS-905~1,904,905,38.0,38.0,0.003246,0.010764,0.48,48.0,False,pr50,pr50,False
c387fb37-8188-4b1e-ace7-2ed94302b775,Line,J DIAZ TC   -325_TAP XTRA    -570~1,325,570,38.0,38.0,0.142734,0.174513,0.2,20.0,False,pr313,pr313,False
557eb537-18eb-4ecb-b99c-1a70dd2c4260,Line,NOL10200-500-236_NO25C       -23601~NO,236,23601,38.0,38.0,0.0,2e-05,60500.12830387494,6050012.830387494,True,pr3,pr3,False
2d3eef69-74cc-4f22-8ef8-7bc6bb470d7f,Line,YAUCO PBLO 1-226_700-13C     -22501~1,226,22501,38.0,38.0,0.02535,0.0489,0.408,40.8,False,pr2,pr2,False
56364b03-f975-44bd-9da9-2cba4ddd34d7,Line,PANAM SHOE  -270_HANES CAMUY -610~1,270,610,38.0,38.0,0.017481,0.058104,0.48,48.0,False,pr335,pr100,True
8474fb8c-790e-430d-95b3-7a2793ee1055,Line,EL MUNDO    -318_INDULAC     -622~1,318,622,38.0,38.0,0.004204,0.00514,0.2,20.0,False,pr87,pr87,False
6eff05a8-ac0b-4cb4-8ffc-9dea3a8e6dc7,Line,BECKTON     -761_85A         -76101~1,761,76101,38.0,38.0,0.002064,0.006846,0.48,48.0,False,pr10,pr10,False
761b01f1-6855-442d-af04-2c8b95988f52,Line,UPR PONCE   -608_FONDO SEGURO-712~1,608,712,38.0,38.0,0.00245,0.00811,0.48,48.0,False,pr3,pr3,False
c951452b-69af-4cd1-97d3-09252e3f5e0d,Line,CDTSVILLALBA-329_MEDTRON 5971-349~1,329,349,38.0,38.0,0.055039,0.067293,0.2,20.0,False,pr213,pr213,False
43463420-5b8a-447b-b0e1-33ced8683a11,Line,5300-71NO   -35101_3500-77B    -35102~1,35101,35102,38.0,38.0,6.4e-05,0.000211,0.48,48.0,False,pr14,pr14,False
1193d678-8e97-4566-a1fc-4aaa67344581,Line,DORADO 38   -92_9400-01C    -9202~1,92,9202,38.0,38.0,0.00082,0.001002,0.2,20.0,False,pr93,pr93,False
dab2cea1-a484-455f-a333-6760bf8d1c78,Line,HATILLO NO  -274_AAA 7778    -1168~1,274,1168,38.0,38.0,0.004722,0.015613,0.48,48.0,False,pr335,pr335,False
947c51b6-e6bc-462b-86f1-3ee5ee9184df,Line,ISABELA TO  -563_13700-07    -56301~1,563,56301,38.0,38.0,0.01427,0.047324,0.48,48.0,False,pr100,pr100,False
195e6143-a6f1-4149-a16f-58d5c9f91c88,Line,JUNCOS      -20_AMGEN NO    -1001~1,20,1001,38.0,38.0,0.00396,0.02564,0.76,76.0,False,pr234,pr234,False
b28b2250-d071-4dd7-a895-45906d8e404c,Line,OROCOVIS NO -350_TAP OROCOVIS-1208~1,350,1208,38.0,38.0,0.07998,0.097788,0.2,20.0,False,pr353,pr353,False
2e59c2d2-95f3-4265-b908-ac5077917dfa,Line,CAGUAS      -22_SEARLE      -470~1,22,470,38.0,38.0,0.01686,0.055911,0.79,79.0,False,pr21,pr21,False
f647e0f9-a98f-427b-8f09-b4feecf88c07,Line,UNIONCARBIDE-780_BT ROADS    -781~1,780,781,38.0,38.0,0.000321,0.000998,0.4,40.0,False,pr45,pr45,False
60d73449-a3d8-460d-a22e-41850c37bb39,Line,MATSUSHITA  -580_MOVA CAGUAS -688~1,580,688,38.0,38.0,0.006873,0.022791,0.48,48.0,False,pr21,pr21,False
f3db0d63-3a04-4e64-8412-810e3149df66,Line,ACB 5611    -390_PTA.DEL MAR -401~1,390,401,38.0,38.0,0.148022,0.169549,0.2,20.0,False,pr32,pr32,False
cebf5ac8-3d3e-4f26-96e5-49b6ea6bb3c6,Line,CANOVANA SEC-47_0009NO      -4701~1,47,4701,38.0,38.0,0.00019,0.000632,0.48,48.0,False,pr82,pr82,False
fba3fd41-6e42-4b56-a443-e6a77fa75243,Line,CENT.JUDCIAL-686_TAP BARRAZAS-1130~1,686,1130,38.0,38.0,0.000701,0.002432,0.4,40.0,False,pr85,pr85,False
5337af3e-94cf-4744-9f59-b457230f3547,Line,WALMART STA -412_POWER PACK  -652~1,412,652,38.0,38.0,0.001848,0.006128,0.48,48.0,False,pr296,pr296,False
49d1bfb5-1b12-4c96-a031-aac01f41981c,Line,HATO REY GIS-52_ROYAL       -1047~1,52,1047,38.0,38.0,0.002623,0.005863,0.198,19.8,False,pr87,pr87,False
1a37bfe7-937d-4a08-9b9f-e230e10ef918,Line,MARICAO     -77_LAS MARIAS  -369~1,77,369,38.0,38.0,0.25035,0.283,0.19,19.0,False,pr29,pr35,True
54a09e10-d80c-4123-851e-0f06d4669a8e,Line,CABO ROJO NO-249_CABOROJOPRO -519~1,249,519,38.0,38.0,0.05046,0.05676,0.2,20.0,False,pr116,pr116,False
9fd9ba6f-fdb5-4702-914e-2c2b7053aff0,Line,ACB 2213    -1092_ACB 2295    -1093~1,1092,1093,38.0,38.0,0.008469,0.028083,0.48,48.0,False,pr102,pr102,False
0e29f931-0e36-4bd2-bb67-f4ea4c9380c3,Line,G.BENITEZ   -200_C MEDICO TUR-665~1,200,665,38.0,38.0,0.002189,0.014537,0.763,76.3,False,pr21,pr21,False
409734ac-3379-4ba9-8a55-1e66e2575886,Line,GM GROUP    -664_MONACILLOSB2-1156~1,664,1156,38.0,38.0,0.0089,0.0267,0.79,79.0,False,pr84,pr50,True
0d0d8a69-bbd0-41dd-944b-dae78320c8b7,Line,BERRIOS     -485_AAA 3684    -980~1,485,980,38.0,38.0,0.01251,0.041485,0.48,48.0,False,pr10,pr10,False
4e6a2f1a-9c05-45bf-8653-112b25895d0c,Line,JENSEN      -251_COKE CIDRA  -979~1,251,979,38.0,38.0,0.00407,0.013495,0.48,48.0,False,pr10,pr10,False
d7f66132-fbac-4cbc-ae36-053b93e91dd4,Line,C.CONVENC CR-484_LIFESCAN    -669~1,484,669,38.0,38.0,0.00625,0.00706,0.19699999999999998,19.7,False,pr116,pr116,False
4dadcdc2-6123-4cd6-915e-7b29d003336f,Line,HATO REY GIS-52_BALDRICH    -54~1,52,54,38.0,38.0,0.01858,0.00852,0.8,80.0,False,pr87,pr87,False
77bf9c98-0af8-47d0-bba2-6969bedfd216,Line,"Utility_PV_ReV_Grid_99,CAMBGP230~new",590,966131,38.0,38.0,0.0,0.1,1.72669,172.669,False,pr40,pr40,False
471ec4a8-d51c-4873-abc1-00b1292f8fb0,Line,METS PAVILON-479_3400-39     -47901~1,479,47901,38.0,38.0,0.00034,0.000972,0.48,48.0,False,pr50,pr50,False
71f2e835-c5ac-4acb-9f33-3218a1c49900,Line,AGUADILLA   -31_NAVY AGUADA -517~1,31,517,38.0,38.0,0.027772,0.092099,0.48,48.0,False,pr32,pr32,False
a084c6c3-eee7-479f-a71e-2200213c2562,Line,0145        -34601_0133        -34602~1,34601,34602,38.0,38.0,0.071949,0.100976,0.2,20.0,False,pr296,pr8,True
db4591fb-d941-4bb1-bf1e-3558962e86c4,Line,REP.METROPOL-154_SUIZA DAIRY -538~1,154,538,38.0,38.0,0.001514,0.006102,0.8,80.0,False,pr87,pr87,False
4cafa030-e101-4378-957d-4bd4a0659f15,Line,PLAYTEX     -746_GUIDANT     -747~1,746,747,38.0,38.0,0.002628,0.00402,0.4,40.0,False,pr93,pr93,False
98d16aae-a8d2-45a0-8783-78d2cb497cb4,Line,0135A       -45802_0137A       -46201~1,45802,46201,38.0,38.0,0.03638,0.0423,0.2,20.0,False,pr313,pr313,False
acfdf317-7a64-4847-8ac5-0d2b4faa26ae,Line,LAS LOMAS   -76_MONACILLOSB2-1156~1,76,1156,38.0,38.0,0.042103,0.090862,0.2,20.0,False,pr87,pr50,True
ee3f8feb-0467-454c-bb9f-2d4644bd378c,Line,3MONJIT 1480-312_BEST BUY    -799~2,312,799,38.0,38.0,0.0,0.001,1210.002566077499,121000.2566077499,True,pr87,pr87,False
414030d4-da8a-487d-9d15-63e63c2f95f8,Line,MERCK SEC   -447_15400-07A   -44701~1,447,44701,38.0,38.0,0.004185,0.01388,0.48,48.0,False,pr102,pr102,False
6c14d458-f381-4a37-80de-bd5c1e7f9ccd,Line,AMELIA SEC  -57_7000-19NO   -60701~1,57,60701,38.0,38.0,0.000483,0.000591,0.204,20.4,False,pr87,pr87,False
111de656-8cf5-4cc2-91bd-c00b5155db8b,Line,DAGUAO 38   -56_AIRPORT     -615~1,56,615,38.0,38.0,0.026602,0.08822,0.48,48.0,False,pr101,pr101,False
695cb623-e280-4fc3-a64f-4b6894833137,Line,CANOVANAS TC-122_3121DNO     -470201~1,122,470201,38.0,38.0,0.002776,0.018437,0.76,76.0,False,pr82,pr82,False
027b29ce-fe33-4573-baeb-ef6bb04113c0,Line,ADS         -1117_GUIDANT ARE -1137~1,1117,1137,38.0,38.0,0.031572,0.038601,0.2,20.0,False,pr40,pr40,False
18b8a1e3-f0be-478d-aea5-11ef5d53f56d,Line,HATO TEJAS  -90_XTRA 1798   -546~1,90,546,38.0,38.0,0.018147,0.060179,0.48,48.0,False,pr378,pr378,False
770f9f81-c50f-4901-85f1-340f0ac914e7,Line,CAMBALACHE  -39_16309NO     -43901~1,39,43901,38.0,38.0,0.012953,0.042953,0.48,48.0,False,pr40,pr40,False
0106fe6d-cfbe-4962-b21e-4c6eb29ca723,Line,USC         -530_6700-09NO   -53001~1,530,53001,38.0,38.0,0.0031,0.02,0.763,76.3,False,pr392,pr392,False
26e23b84-36f0-4c94-b18c-89afce175048,Line,DERCOM      -784_CERAMCO     -785~1,784,785,38.0,38.0,0.008535,0.009648,0.2,20.0,False,pr234,pr234,False
ba42cdd9-165c-4c94-9765-f7ae9930a6b9,Line,SANSEBASTIAN-34_LAS MARIAS  -369~1,34,369,38.0,38.0,0.19969,0.24415,0.2,20.0,False,pr35,pr35,False
25e210cf-14a0-4b2d-9156-98a3dcffe7f4,Line,PALMER      -179_TAP PARAD NO-559~1,179,559,38.0,38.0,0.048134,0.159623,0.48,48.0,False,pr211,pr211,False
a2afacc8-cf79-4a96-a404-a83d640a652b,Line,OCULARSCIENC-694_CBA JDIAZ   -1177~1,694,1177,38.0,38.0,0.006994,0.008552,0.2,20.0,False,pr313,pr313,False
06868a70-000c-4dfe-aa6a-21860a6df3c1,Line,0131        -34603_0141        -34604~1,34603,34604,38.0,38.0,0.071949,0.100976,0.2,20.0,False,pr8,pr8,False
aa357f04-a84e-4998-9fcb-fb99313902d2,Line,CANOVANA SEC-47_0009NO1     -4702~1,47,4702,38.0,38.0,5.6e-05,0.000372,0.76,76.0,False,pr82,pr82,False
39a24f63-38cd-4415-babf-79d1b2c27313,Line,GUAJATACA   -382_2600-0019NO -3404~1,382,3404,38.0,38.0,0.2035,0.2665,0.19699999999999998,19.7,False,pr35,pr35,False
910562d7-09e8-4581-a569-ceece449ea5a,Line,JUNCOS      -20_AMGEN       -420~1,20,420,38.0,38.0,0.00399,0.02562,0.76,76.0,False,pr234,pr234,False
cf981557-40d2-479f-ac29-535fa45c4a4f,Line,CORCO       -487_OLEFIN2     -48708~1,487,48708,38.0,38.0,0.0,0.001,1210.002566077499,121000.2566077499,True,pr2,pr2,False
8e4c1584-56ac-4050-8538-f5ff139f4157,Line,ATALAYA     -293_COMPLEJODEPO-628~1,293,628,38.0,38.0,0.120521,0.243293,0.28,28.000000000000004,False,pr231,pr231,False
5e7168eb-f0e2-4efb-bcf8-ee2cd167deb0,Line,RINCON      -30_SURGICAL    -1036~1,30,1036,38.0,38.0,0.039292,0.04636,0.2,20.0,False,pr32,pr231,True
f1636084-38a7-4511-900b-7d5d4c760238,Line,VIEQUES SEC -1039_5400-03NO   -103901~1,1039,103901,38.0,38.0,1.2e-05,4.7e-05,0.4,40.0,False,pr101,pr101,False
de2bd073-e72d-4b2c-a095-45b30f98c923,Line,G.BENITEZ   -200_STO DOMINGO -309~1,200,309,38.0,38.0,0.0129,0.0404,0.48,48.0,False,pr21,pr21,False
84aa9efe-cd53-4873-bb46-72b345aa028b,Line,ALTRIOGRANDE-556_ACB 3149    -1131~1,556,1131,38.0,38.0,0.02574,0.08536,0.48,48.0,False,pr82,pr82,False
5961a669-c624-482e-8377-c41807f4f358,Line,3MONJIT 1480-312_INDULAC     -622~1,312,622,38.0,38.0,0.003784,0.004626,0.2,20.0,False,pr87,pr87,False
d283dbb8-a33f-49aa-b2bd-3225dbee7465,Line,LARES       -393_COACH       -482~1,393,482,38.0,38.0,0.082483,0.100847,0.2,20.0,False,pr35,pr35,False
b08bb503-28f9-451a-96d6-5d5b38b753b9,Line,EGOZQUE SEC -75_MUSEOARTE PR-205~1,75,205,38.0,38.0,0.013242,0.025782,0.2,20.0,False,pr392,pr392,False
4609b70e-ccca-4409-9dfc-7c4a9cc9f411,Line,VEGA ALTA   -89_OWENS V.ALTA-642~1,89,642,38.0,38.0,0.002457,0.024617,0.48,48.0,False,pr41,pr41,False
5ae1bc83-b643-4796-a1b3-6e3413dd451d,Line,BAYAMON SECT-43_10700-11    -54701~1,43,54701,38.0,38.0,0.022483,0.053747,0.408,40.8,False,pr45,pr378,True
83067ac0-1ac4-41f7-9328-b74f6fd6c534,Line,PONCE CEMENT-456_CEMEX PONCE -620~1,456,620,38.0,38.0,0.00643,0.02134,0.48,48.0,False,pr103,pr103,False
64a3f57a-9412-4fdd-bbbe-e6e3cfd04ddf,Line,TROPICAIR   -908_UIA HATO REY-909~1,908,909,38.0,38.0,0.005255,0.006425,0.2,20.0,False,pr87,pr87,False
b45d846a-fad2-4ea2-a00e-15df1b850249,Line,TAP 5900    -944_5900-29     -94401~1,944,94401,38.0,38.0,0.001023,0.003393,0.48,48.0,False,pr87,pr87,False
6cbe0848-9163-4249-8765-0e612cfe5068,Line,"Utility_Onshore_ReV_Grid_138,SOLANER~new",714,927629,38.0,38.0,0.0,0.1,0.12887399,12.887398999999998,False,pr169,pr169,False
9e3b28a5-9a90-44f0-a17c-4e4a65a5531b,Line,ARROYO      -338_KEEP DRY    -967~1,338,967,38.0,38.0,0.000918,0.001013,0.21,21.0,False,pr8,pr8,False
01dc9136-df42-44e0-bfc2-5059c939612c,Line,RIO BLANCO  -17_5400-B1     -23801~1,17,23801,38.0,38.0,0.001825,0.002722,0.2,20.0,False,pr16,pr16,False
2599cfa0-7694-4680-b057-921b767d1bb1,Line,BARCELO 8504-627_ACB 2213    -1092~1,627,1092,38.0,38.0,0.023332,0.077376,0.48,48.0,False,pr102,pr102,False
bddd73a5-f622-4367-bb41-c6e4bc2894f3,Line,CAYEY       -11_0019        -21001~1,11,21001,38.0,38.0,0.004026,0.014455,0.48,48.0,False,pr10,pr10,False
c476666c-8495-4976-ab8a-bb80033f14fc,Line,PONCE DH    -197_CDTS PONCE  -629~1,197,629,38.0,38.0,0.000168,0.000678,0.8,80.0,False,pr313,pr313,False
b861d1ef-9667-42ff-a30b-1b71c59ab9b2,Line,BAYAMON SECT-43_MAGNOLIATAP -121~2,43,121,38.0,38.0,0.0,0.001,1210.002566077499,121000.2566077499,True,pr45,pr45,False
a1fad331-017b-4079-9091-7217c4739c97,Line,SAN GERARDO -160_MARVEL      -469~1,160,469,38.0,38.0,0.00814,0.02441,0.79,79.0,False,pr50,pr50,False
859de1e1-da35-482f-b445-7d3a70aefbe9,Line,ACB115      -289_BAXTER NO   -1070~1,289,1070,38.0,38.0,0.002676,0.008873,0.48,48.0,False,pr8,pr8,False
d9e146be-c624-4e14-8b50-b29bad37ee31,Line,JOBOS 38    -94_PHILL PETR  -9402~1,94,9402,38.0,38.0,0.007722,0.025125,46.034167656282214,4603.416765628222,False,pr8,pr8,False
545c9399-6610-49b3-8dfb-8b585349a9bb,Line,AIBONITO    -210_0019        -21001~1,210,21001,38.0,38.0,0.076493,0.274654,0.48,48.0,False,pr10,pr10,False
fa492a7f-797c-43e6-89c1-80c5b092938c,Line,MOCA        -150_SENSORMATIC -533~1,150,533,38.0,38.0,0.005148,0.017072,0.48,48.0,False,pr32,pr32,False
e280406e-57cf-4ced-9ca7-9b853a471b25,Line,MERCK SEC   -447_14100-13    -44702~1,447,44702,38.0,38.0,0.0079,0.026195,0.48,48.0,False,pr102,pr102,False
11f35daf-be7c-404a-b8ed-fe228a55d717,Line,UPR UTUADO  -512_NATIONAL    -1045~1,512,1045,38.0,38.0,0.118165,0.131476,0.198,19.8,False,pr38,pr38,False
44a8d841-2541-47f6-9505-63766be0ac2e,Line,CAPARRA SEC -65_BUCHANAN    -720~1,65,720,38.0,38.0,0.004402,0.029236,0.4,40.0,False,pr87,pr87,False
da518ca4-c228-4342-baf0-f21c20651327,Line,RIO BLANCO  -17_9900-B1     -25601~1,17,25601,38.0,38.0,0.000134,0.000164,0.2,20.0,False,pr16,pr16,False
a4a0a4fb-f421-4b69-a31a-6ecd54ce221e,Line,HOMEDEP BAY -443_PLAZA DL SOL-490~1,443,490,38.0,38.0,0.020004,0.066338,0.48,48.0,False,pr45,pr45,False
77db7696-6ca2-4cec-9351-b2df7a173372,Line,HATO TEJAS  -90_13300-01CNO -49001~1,90,49001,38.0,38.0,0.000202,0.00067,0.48,48.0,False,pr378,pr378,False
7637a652-fb1f-4e06-ab27-14a72afa7c95,Line,ELI LILLY-W -182_CROWN CORK  -1008~1,182,1008,38.0,38.0,0.004124,0.007084,0.204,20.4,False,pr82,pr82,False
13ba58ac-d00f-4b8a-83d2-5112d3328224,Line,TAP 3145    -124_NCARRAIZO   -525~1,124,525,38.0,38.0,0.126773,0.154999,0.2,20.0,False,pr85,pr85,False
e6cd5182-1719-418a-ae3b-763fa0c7cb97,Line,ATLANTICPIPE-952_CARCEL BAY  -1018~1,952,1018,38.0,38.0,0.001861,0.005785,0.401,40.1,False,pr63,pr63,False
088bade6-157d-49f7-98b6-7363e990f930,Line,BARCELONETA -97_14000-19NO  -43601~1,97,43601,38.0,38.0,6.5e-05,7.4e-05,0.2,20.0,False,pr102,pr102,False
48f66577-5b29-40b1-856d-14330ef2332c,Line,BECKMAN     -697_RANSBURG    -698~1,697,698,38.0,38.0,0.010132,0.012387,0.2,20.0,False,pr16,pr16,False
4f159409-e70f-45c7-b28b-dd5a1b2de3d8,Line,LMM GIS     -1074_3600-95A    -13702~1,1074,13702,38.0,38.0,0.002105,0.008482,0.8,80.0,False,pr84,pr84,False
b1887852-7f5d-4543-9379-1c5d57f9e2d6,Line,LOS ANGELES -137_3600-95A    -13702~1,137,13702,38.0,38.0,2.1e-05,8.6e-05,0.8,80.0,False,pr84,pr84,False
354d926a-56cf-4ea8-9499-25c94f1beffc,Line,MOLINOS     -607_7000-19NO   -60701~1,607,60701,38.0,38.0,0.047866,0.058519,0.204,20.4,False,pr87,pr87,False
5cf6f82a-3dfb-4a98-8433-ecb327b7f575,Line,SANTA MARIA -279_19NO        -27901~1,279,27901,38.0,38.0,0.010546,0.034974,0.48,48.0,False,pr3,pr3,False
d0e94247-e258-4542-8691-c102bd4105e0,Line,PR CEMENT   -126_PACKAGING   -659~1,126,659,38.0,38.0,0.000597,0.003963,0.76,76.0,False,pr87,pr87,False
13ba1360-29f2-4eef-be9b-8f4fa3ee9074,Line,ACB115      -289_CARCEL JUV  -625~1,289,625,38.0,38.0,0.056529,0.187463,0.48,48.0,False,pr8,pr8,False
4080933c-05b4-4aa7-b1ed-04a66920fda4,Line,LA RAMBLA   -105_EL VIGIA    -176~1,105,176,38.0,38.0,0.05124,0.146122,0.48,48.0,False,pr313,pr313,False
de1ff317-9a24-40b6-b4d6-7dd4e2d90be1,Line,TAPHAMILTON -1152_0245A       -115201~1,1152,115201,38.0,38.0,0.137917,0.199296,0.2,20.0,False,pr296,pr8,True
9cf023de-d853-4b39-b565-cee2929f11d7,Line,VEGA BAJA   -42_2200-37NO   -26901~1,42,26901,38.0,38.0,0.0125,0.01408,0.19,19.0,False,pr41,pr41,False
ca5f8dc7-5672-47e4-9968-98f00863ced5,Line,BAYAMON SECT-43_LOMAS VERDES-166~1,43,166,38.0,38.0,0.0001,0.001,0.21,21.0,False,pr45,pr45,False
e451aad1-ab90-49ad-8fe7-4c89be44dbe5,Line,J DIAZ TC   -325_V ALEGRE_HV -97081~1,325,97081,38.0,38.0,0.0,0.0001,12100.025660774989,1210002.566077499,True,pr313,pr313,False
7b497464-df18-4e16-a414-9ddd4d4a848c,Line,COMERIO 38  -276_COMERIO NO  -361~1,276,361,38.0,38.0,0.026244,0.087031,0.48,48.0,False,pr275,pr275,False
f5a0ea88-9a6a-4e46-a966-3aba701ea3a2,Line,MICROSOFT   -769_SAMS HUMACAO-774~1,769,774,38.0,38.0,0.001609,0.005335,0.48,48.0,False,pr14,pr14,False
128024dd-52c0-401a-8e74-3a9776a02461,Line,RIGIDPAK    -579_TAP JANSEN  -1165~1,579,1165,38.0,38.0,0.015269,0.049895,0.48,48.0,False,pr234,pr234,False
b8fad13c-180b-4d72-b686-b263470bfde2,Line,SANSEBASTIAN-34_2000-19NO   -3405~1,34,3405,38.0,38.0,9e-05,0.000299,0.48,48.0,False,pr35,pr35,False
3b840a2c-e52a-42a8-a8fc-d9d4f97e542d,Line,C.CONVENC CR-484_CABOROJOPRO -519~1,484,519,38.0,38.0,0.020028,0.02264,0.2,20.0,False,pr116,pr116,False
61a53f12-b8a9-4811-9ec4-647cdc9d149d,Line,PR CRUSH    -919_GOB GUAYNABO-920~1,919,920,38.0,38.0,0.018662,0.061886,0.48,48.0,False,pr21,pr50,True
78e98adb-62fa-4f1e-9d96-e6825103b4b6,Line,CANAS 38    -104_PAMPANOS    -114~1,104,114,38.0,38.0,0.019637,0.065121,0.48,48.0,False,pr103,pr3,True
bb66ea35-14de-4fd0-9ba3-c9d9acaf561f,Line,CARITE      -9_ACB 0177    -798~1,9,798,38.0,38.0,0.199475,0.220055,0.2,20.0,False,pr8,pr8,False
942fdfbc-845e-4b76-99c2-e1ea2a000a32,Line,BRANDERI NO -265_XTRA 4079   -1010~1,265,1010,38.0,38.0,0.006461,0.021425,0.48,48.0,False,pr8,pr8,False
ec26cc3e-c1c0-403c-af0a-7cb05fee97dc,Line,2600-19NO   -3403_2600-0019NO -3404~1,3403,3404,38.0,38.0,0.0,0.001,0.19699999999999998,19.7,False,pr35,pr35,False
3934d026-0738-4c9b-8ace-59d090e1c1d9,Line,HOSP FAJARDO-612_3171NO      -61201~1,612,61201,38.0,38.0,0.005005,0.016596,0.48,48.0,False,pr18,pr18,False
0b2293fc-945f-4bba-99bd-8d5ce4d9d7ea,Line,YAHUECAS    -376_ADJUNTAS NO -377~1,376,377,38.0,38.0,0.1997,0.2348,0.19699999999999998,19.7,False,pr169,pr169,False
ff6c26bf-6fa4-4813-a4ce-2991a726ced4,Line,PLAYTEX     -291_GEN INSTRUME-1091~1,291,1091,38.0,38.0,0.005045,0.006168,0.2,20.0,False,pr102,pr102,False
a78ad0f7-7824-40c5-8c31-aa4ed66bea5d,Line,PONCE PLAYA -272_1833NO      -37401~1,272,37401,38.0,38.0,0.000702,0.002326,0.48,48.0,False,pr3,pr3,False
833843ac-5c63-47dd-8ab7-0ab2bc4e9c15,Line,COMSAT      -250_TECH CIDRA  -600~1,250,600,38.0,38.0,0.049163,0.163038,0.48,48.0,False,pr10,pr10,False
7c052ddf-038f-48bd-8f8f-2e2571f8a0d8,Line,LA MUDA     -191_CRUZ AZUL   -449~1,191,449,38.0,38.0,0.030502,0.101152,0.48,48.0,False,pr50,pr50,False
509c65d9-539f-4661-9fe7-66714e7050ee,Line,WALMART CAY -1014_15C         -101401~1,1014,101401,38.0,38.0,0.001116,0.003703,0.48,48.0,False,pr10,pr10,False
29f3c799-8de2-4453-972b-99487edcfa71,Line,3MONJIT 1480-312_BPPR        -906~1,312,906,38.0,38.0,0.005255,0.006425,0.2,20.0,False,pr87,pr87,False
33f516ea-d905-4a01-bbfa-90904589c884,Line,1900-19NO   -3401_1900-0019NO -3402~1,3401,3402,38.0,38.0,0.156717,0.191609,0.2,20.0,False,pr35,pr35,False
df61c534-555e-4340-a8cf-a61b181e711d,Line,MANATI URB  -404_HOSP AREA   -903~1,404,903,38.0,38.0,0.007169,0.023773,0.48,48.0,False,pr153,pr153,False
b7dc70d1-bd3f-484b-a4f7-30ea2bafb698,Line,VIADUCTO    -60_ISLA GDE GIS-633~2,60,633,38.0,38.0,0.0039,0.0158,0.8,80.0,False,pr86,pr632,True
f157d970-0efb-46f3-86b2-f6e20327e890,Line,HORIZON_MV  -97002_HORIZON_MV  -97003~1,97002,97003,22.9,22.9,0.0,0.0001,12100.025660774989,1210002.566077499,True,pr8,pr8,False
c63d5131-6588-4d58-b097-916a77a1d579,Line,ARECIBO PBLO-227_BFOODARECIBO-586~1,227,586,38.0,38.0,0.005071,0.016816,0.48,48.0,False,pr40,pr40,False
fc988f17-c0ea-4419-84c4-3b72146df059,Line,DOS MARINAS -644_STANRIC     -779~1,644,779,38.0,38.0,0.005179,0.006332,0.204,20.4,False,pr18,pr18,False
d3ce56bb-f0ea-4ff4-bb8d-0434e413d60d,Line,0233        -30201_0231        -108902~1,30201,108902,38.0,38.0,0.058249,0.074689,0.2,20.0,False,pr8,pr8,False
b3830604-976f-4fad-a7fa-f051b5f2aa79,Line,SALINAS     -208_0145        -34601~NO,208,34601,38.0,38.0,0.0,0.001,1210.002566077499,121000.2566077499,True,pr296,pr296,False
ded9344e-c6dd-473e-8188-b4d9006203d3,Line,CATOLICA    -503_CARBORUN    -973~1,503,973,38.0,38.0,0.00161,0.00533,0.48,48.0,False,pr29,pr29,False
f09f8325-2511-4c7e-900f-cb31231402ff,Line,EGOZQUE SEC -75_MARTINPEÑAB2-1155~1,75,1155,38.0,38.0,0.004596,0.027544,0.4,40.0,False,pr392,pr392,False
1102f8c2-dcc5-481e-bb5b-e8cdb2f9ed3a,Line,CANAS 38    -104_PORTUGUES   -466~1,104,466,38.0,38.0,0.30444,0.46087,0.237,23.7,False,pr103,pr103,False
55b9855a-1836-4bd5-a6d8-1701905b51c0,Line,COMETA_SW   -97045_PV_MV       -97046~1,97045,97046,34.5,34.5,0.0,0.0001,12100.025660774989,1210002.566077499,True,pr97047,pr97047,False
5e18149e-de5e-4b49-b060-a8db84af5eb4,Line,PTO NUEVO NO-308_KMART       -900~1,308,900,38.0,38.0,0.025224,0.03084,0.2,20.0,False,pr87,pr87,False
108a9e4a-5653-4876-bfd0-64534b0657bc,Line,ATLANTICPIPE-952_INNOVA      -953~1,952,953,38.0,38.0,0.01092,0.01671,0.4,40.0,False,pr63,pr63,False
8b4c714f-4a46-4c9f-bdf4-e08dedd04819,Line,BARRANQUITAS-215_TAP ABANICO -1183~1,215,1183,38.0,38.0,0.0063,0.0503,0.48,48.0,False,pr353,pr353,False
3363098d-f400-4412-a5a3-cc18c6763a0f,Line,RPIEDRAHEIGT-125_BETTER ROADS-523~1,125,523,38.0,38.0,0.068272,0.083473,0.2,20.0,False,pr50,pr85,True
6a829e59-fe06-4c8f-a888-6045a539b4c9,Line,HDEP CAROLIN-567_PEPSIVILLAPR-568~1,567,568,38.0,38.0,0.107347,0.121346,0.2,20.0,False,pr85,pr84,True
80022383-2251-42f1-9177-c248b7942cea,Line,COMPLEJODEPO-628_HOTEL RINCON-1037~1,628,1037,38.0,38.0,0.017895,0.039606,0.28,28.000000000000004,False,pr231,pr231,False
d0e0899b-68ec-45cb-8965-f0e617ba8080,Line,ACACIAS 38  -113_0075NO      -11301~1,113,11301,38.0,38.0,0.014167,0.017322,0.2,20.0,False,pr116,pr116,False
7ad2bf8f-66f6-4c08-9d58-746c2dcbc56e,Line,TAP 5900    -944_SEALAND 1599-945~1,944,945,38.0,38.0,0.004339,0.01439,0.48,48.0,False,pr87,pr87,False
85429a3a-c004-4732-95e3-e58ceeba4829,Line,BAYAMON TC  -44_SAN PABLO   -498~1,44,498,38.0,38.0,0.003764,0.017294,0.408,40.8,False,pr45,pr45,False
995ab003-3d27-466f-abd4-a54d35a91105,Line,RIO BLANCO  -17_3047NO2     -49601~1,17,49601,38.0,38.0,0.002497,0.003053,0.2,20.0,False,pr16,pr16,False
66424d13-d704-42f2-8f27-44e856a55a66,Line,VENEZUELA   -51_FIRST BANK  -1196~1,51,1196,38.0,38.0,6.4e-05,0.000211,0.48,48.0,False,pr84,pr84,False
e6695ebd-ab88-4809-92ec-4a5254193547,Line,ATLANTICPIPE-631_17900-53A   -68701~1,631,68701,38.0,38.0,0.020364,0.024898,0.2,20.0,False,pr313,pr313,False
6bb30a6d-aedf-415e-8f05-bd76d181eca2,Line,GE PATILLAS -422_PATILLAS    -961~1,422,961,38.0,38.0,0.00626,0.00708,0.19699999999999998,19.7,False,pr8,pr8,False
a77b33f8-696a-4192-bd0d-46c2c4db4f05,Line,BORINQUEN   -1038_SAMS HATILLO-1044~1,1038,1044,38.0,38.0,0.014749,0.034039,0.316,31.6,False,pr335,pr335,False
c1609fee-ae83-4af5-a24b-53e42a47348c,Line,CARCEL FEDER-726_MERCADEO    -1029~1,726,1029,38.0,38.0,0.000952,0.006322,0.76,76.0,False,pr87,pr87,False
d3c9885d-1e97-4e8d-90d8-81e57887a481,Line,C MEDICO SEC-69_CIEN MEDICAS-501~1,69,501,38.0,38.0,0.0009,0.00597,0.76,76.0,False,pr50,pr50,False
cb3b2eb4-8e95-4fe9-bf9c-ab6a5dabfa68,Line,XTRA HATILLO-539_MASTER MIX  -541~1,539,541,38.0,38.0,0.012105,0.027938,0.316,31.6,False,pr335,pr335,False
1f29e679-77ff-445c-8e71-d3168875e09b,Line,CONQUISTADOR-355_TAP CONQUIST-1133~1,355,1133,38.0,38.0,0.101232,0.123771,0.2,20.0,False,pr18,pr18,False
306eaf71-83b7-4912-98cf-176f12b07255,Line,CATAÑO SEC  -46_PRTC TOABAJA-728~1,46,728,38.0,38.0,0.001638,0.005091,0.4,40.0,False,pr45,pr45,False
e1156cb0-15ef-4086-aed4-6f16d49c23eb,Line,AAA 2479    -962_ACB 3149    -1131~1,962,1131,38.0,38.0,0.003467,0.011498,0.48,48.0,False,pr82,pr82,False
621d39c3-51b2-40d6-a29c-1311a53d0bee,Line,CDTSVILLALBA-329_VOC.VILLALBA-1146~1,329,1146,38.0,38.0,0.006049,0.02006,0.48,48.0,False,pr213,pr213,False
0a06cea5-257e-4b4d-9eea-5ee3b41bc374,Line,CAGUAX      -199_SUB VEREDAS -943~1,199,943,38.0,38.0,0.00154,0.0978,0.763,76.3,False,pr21,pr21,False
f440ba1d-c8a3-458b-840a-8990e67e8b67,Line,LEDERLE     -550_BETTER ROADS-682~1,550,682,38.0,38.0,0.003174,0.011197,0.76,76.0,False,pr85,pr85,False
4ef17d83-d6b2-4836-acb2-a46b8b737319,Line,SANLORENZO 2-571_KONI SLORENZ-936~1,571,936,38.0,38.0,0.001417,0.004698,0.19699999999999998,19.7,False,pr234,pr234,False
bbd46bf1-dce9-4e4e-b44a-227f799ffc67,Line,TAP BAXTER  -1126_TAP_10900   -1500~1,1126,1500,38.0,38.0,0.002441,0.008094,0.48,48.0,False,pr8,pr8,False
451adc62-2efb-4f82-b76f-b885cbd40d86,Line,DOS BOCAS   -37_UPR UTUADO  -512~1,37,512,38.0,38.0,0.10014,0.1132,0.19699999999999998,19.7,False,pr38,pr38,False
4586fd79-4f08-475c-a5cf-9ef4f9f76f93,Line,CANAS TAP   -372_83C         -37201~1,372,37201,38.0,38.0,0.004359,0.028008,0.76,76.0,False,pr3,pr103,True
f7c797f3-017a-4f02-9bc9-fcf25d758acd,Line,OWENS V.ALTA-642_MORRO CO    -775~1,642,775,38.0,38.0,0.00263,0.00402,0.4,40.0,False,pr41,pr41,False
61e577c1-77b9-48b3-b18f-ce98ec799a2a,Line,RJ NIDO     -932_NAVY TOABAJA-935~1,932,935,38.0,38.0,0.00386,0.0128,0.48,48.0,False,pr378,pr378,False
3bd71569-0af7-43a3-8fd7-97550a1ecd76,Line,TAP CMEDICO -142_8900-27NO   -72701~1,142,72701,38.0,38.0,1.6e-05,5.3e-05,0.48,48.0,False,pr50,pr50,False
9489b1db-6ce9-41b2-986a-767b98470359,Line,NAGUABO     -238_5400-B1     -23801~1,238,23801,38.0,38.0,0.180628,0.269472,0.2,20.0,False,pr16,pr16,False
114c782e-472d-4bf6-9e8d-81c9a1dda471,Line,PRIMECOM    -924_USSC        -925~1,924,925,38.0,38.0,0.0016,0.005305,0.48,48.0,False,pr3,pr3,False
1f64755c-6599-4f26-a1d3-79b878cda95e,Line,"Utility_PV_ReV_Grid_82,YAROTEK_HV~new",387,998467,38.0,38.0,0.0,0.1,2.27836,227.836,False,pr100,pr100,False
79a34de7-9deb-49e9-b873-d24adb52db0a,Line,GRANDE      -982_3100-07NO   -98201~1,982,98201,38.0,38.0,0.016432,0.02009,0.2,20.0,False,pr85,pr85,False
06c6e6c6-3f97-43aa-8df0-4a97c8e4b720,Line,DEPTO FAMILI-1042_MARTINPEÑAB2-1155~1,1042,1155,38.0,38.0,0.004629,0.03029,0.76,76.0,False,pr392,pr392,False
7ded42b7-f392-451f-8768-fe51c5847d45,Line,TBONE NO    -1071_RAMEY 3 NO  -1072~1,1071,1072,38.0,38.0,0.07575,0.083565,0.2,20.0,False,pr32,pr32,False
a1284213-30d3-411f-b9fb-70b809ed17ab,Line,UIA FAJARDO -718_AAA FAJARDO -1085~1,718,1085,38.0,38.0,0.022767,0.075501,0.48,48.0,False,pr18,pr18,False
f503fe63-b328-4046-b3f5-077d3762d1a6,Line,GUAYAMA-PDS -151_BRANDERI    -337~1,151,337,38.0,38.0,0.006435,0.02134,0.48,48.0,False,pr8,pr8,False
d142800d-bbb2-460e-9d7a-31d65f18a241,Line,DOS MARINAS -644_TAP CONQUIST-1133~1,644,1133,38.0,38.0,0.010445,0.011807,0.2,20.0,False,pr18,pr18,False
0e3c670e-3540-46dd-93e1-316ca5ceb4f6,Line,NYPRO       -483_GRANDE CAYEY-931~1,483,931,38.0,38.0,0.015812,0.052437,0.48,48.0,False,pr10,pr10,False
4fa8cb80-7028-46d6-9556-3e31bc364bdc,Line,CONDADO     -131_MINILLAS    -1120~1,131,1120,38.0,38.0,0.0019,0.0064,0.48,48.0,False,pr86,pr86,False
fd367c8d-851b-4de9-a799-a4d171a85562,Line,GURABO      -195_ACAD POLICIA-988~1,195,988,38.0,38.0,0.00386,0.0128,0.48,48.0,False,pr234,pr21,True
a51181df-ed95-4b2b-b10e-fe7756395602,Line,C MEDICO SEC-69_TREN CMEDICO-981~1,69,981,38.0,38.0,0.0033,0.00151,0.48,48.0,False,pr50,pr50,False
fd6787ce-3517-423b-b724-4219a3f27ba6,Line,YAUCO 2     -25_YAUCO 1     -26~2,25,26,38.0,38.0,0.2173,0.2849,0.204,20.4,False,pr2,pr169,True
17e6c706-32f0-4655-9d02-4895a813f6b1,Line,PTO AMERICAS-394_EMPACADORA  -609~1,394,609,38.0,38.0,0.006128,0.020316,0.48,48.0,False,pr3,pr3,False
a51f3981-7c95-48b5-a759-1f7ab2aa67b0,Line,COSTA SUR   -1_CORCO       -487~1,1,487,38.0,38.0,0.010983,0.068906,0.763,76.3,False,pr2,pr2,False
47bd3095-9ae2-4e94-bb42-10001cbc7f94,Line,RAMEY 1     -408_UPR AGUDILLA-794~1,408,794,38.0,38.0,0.01001,0.015315,0.408,40.8,False,pr32,pr32,False
9ebf3732-cde8-4af2-9c18-1c8e78d2cd80,Line,ALBERTO VO5 -596_BECKMAN     -697~1,596,697,38.0,38.0,0.010463,0.034699,0.48,48.0,False,pr16,pr16,False
fb80b32b-da3b-4c07-84f7-a6f40b15f253,Line,COLEGIO     -68_11 DE AGOSTO-70~1,68,70,38.0,38.0,0.003539,0.035459,0.6579999999999999,65.8,False,pr29,pr29,False
a8d5bcb8-9ef8-4933-8576-ee4cdf438bf9,Line,TORO NEGRO  -6_2900-39NO   -30401~1,6,30401,38.0,38.0,0.008762,0.009905,0.19699999999999998,19.7,False,pr213,pr213,False
5735951d-55cf-44c9-b38e-6f782646d919,Line,LAS MESAS   -367_BO LAS VEGAS-368~1,367,368,38.0,38.0,0.2544,0.3109,0.2,20.0,False,pr29,pr29,False
50231747-b379-4579-97bf-10afc471d7b9,Line,ABBOTT      -267_ABBOTT SY   -407~1,267,407,38.0,38.0,0.00175,0.01185,0.76,76.0,False,pr343,pr343,False
fc684be8-66d5-4ab3-9e1f-d581ccc7c70c,Line,AAA 5092    -771_01C         -77102~1,771,77102,38.0,38.0,0.005603,0.018581,0.48,48.0,False,pr103,pr103,False
f0ca740d-f2a3-487c-80e8-fb35493a3c66,Line,PONCE 38    -4_100-75NO    -12801~1,4,12801,38.0,38.0,0.000853,0.001771,0.2,20.0,False,pr3,pr3,False
686a7628-08af-4fa2-89a3-a7f09ea201ea,Line,ACB 6907    -432_XTRA HATILLO-539~1,432,539,38.0,38.0,0.020036,0.046241,0.316,31.6,False,pr335,pr335,False
f84019d5-cf2c-4dc7-bbdb-ac3a48f7d884,Line,CATOLICA    -503_XTRA MAYAG  -505~1,503,505,38.0,38.0,0.03471,0.1151,0.48,48.0,False,pr29,pr116,True
fe985708-b518-4852-b78e-6ad1b05181da,Line,FACTOR      -229_ADS         -1117~1,229,1117,38.0,38.0,0.014543,0.048228,0.48,48.0,False,pr40,pr40,False
9cd0cd54-b5ea-4136-b159-21770586b435,MonitoredLine,SGERMANTC115-169_SOLANER     -97094~1,169,97094,115.0,115.0,0.0,0.001,1210.002566077499,121000.2566077499,True,pr169,pr97094,True
b9534956-6c7f-4724-9ec0-fbb8a3a64039,MonitoredLine,COSTA SUR230-96_ECOELECT 230-319~1,96,319,230.0,230.0,0.00038,0.00226,7.17,717.0,False,pr96,pr319,True
6e5c75fc-bbcb-4a35-acaf-35d12d3677fb,MonitoredLine,J MARTIN SEC-1025_YABUCOA     -97134~1,1025,97134,115.0,115.0,0.0,0.001,1210.002566077499,121000.2566077499,True,pr1025,pr97134,True
9708f96d-fcc2-4ca7-85c0-d3a36dc8ebe5,MonitoredLine,MANATI 115  -153_ROCHE       -452~1,153,452,115.0,115.0,0.00098,0.00396,2.39,239.0,False,pr153,pr452,True
1cc43ce2-692a-47ec-861b-c8f42c4c0225,MonitoredLine,COROZAL 115 -83_MONTEREY    -400~1,83,400,115.0,115.0,0.01028,0.02337,0.915,91.5,False,pr83,pr400,True
b0ac6fbf-28d9-46af-afff-963fd78ff386,MonitoredLine,AGUIRRE 230 -106_AES 230     -321~1,106,321,230.0,230.0,0.00061,0.00749,7.385,738.5,False,pr106,pr321,True
12c7646c-5fee-458c-8930-a697f8512710,MonitoredLine,DOS BOCA 115-38_CAONILLAS 1 -290~1,38,290,115.0,115.0,0.01007,0.02079,0.732,73.2,False,pr38,pr290,True
5d2a1723-d53e-48fe-a9ae-3928c459cdd9,MonitoredLine,CANA 115    -190_BO PINAS 115-310~1,190,310,115.0,115.0,0.00834,0.01895,1.162,116.19999999999999,False,pr190,pr310,True
a4478f00-05a9-49d2-8522-34a5da4cc474,MonitoredLine,PONCE 115   -3_CERRI JDIAZT-1078~1,3,1078,115.0,115.0,0.007002,0.037158,1.8459999999999999,184.6,False,pr3,pr1078,True
3e001c24-41b6-4ab9-903a-ac785bf7f208,MonitoredLine,COSTA SUR230-96_DBOCAS FASE1-1110~1,96,1110,230.0,230.0,0.00452,0.035741,3.0,300.0,False,pr96,pr1110,True
75c64944-0540-45d1-91fd-29202bf9c7f0,MonitoredLine,TORONEGRO115-213_BARRANQT 115-353~1,213,353,115.0,115.0,0.018102,0.081221,1.452,145.2,False,pr213,pr353,True
91f3d5a0-2d73-42dd-b2f1-89111369608e,MonitoredLine,MONACILLO115-50_CACHETE13   -127~1,50,127,115.0,115.0,0.0021,0.0101,2.427,242.70000000000002,False,pr50,pr127,True
eba3e7d8-96bd-409a-897e-b82d91aad513,MonitoredLine,JAYUYA      -266_TEMP        -2222~SL,266,2222,115.0,115.0,0.069905,0.093235,0.59,59.0,False,pr266,pr2222,True
10078473-82ca-41cf-a54c-b5528a2c819d,MonitoredLine,JOBOS 115   -8_AGUIRRE 115 -107~2,8,107,115.0,115.0,0.00369,0.04987,3.693,369.3,False,pr8,pr107,True
b11862c8-bff2-401d-be16-aa201d38a253,MonitoredLine,AGUIRRE 115 -107_S.ISABEL 115-296~1,107,296,115.0,115.0,0.008614,0.079804,1.161,116.10000000000001,False,pr107,pr296,True
96233f80-a3f4-4297-a98f-2f2b2735f1c6,MonitoredLine,VIADUCTO 115-86_SJSP 115    -88~2,86,88,115.0,115.0,0.0053,0.01992,1.8459999999999999,184.6,False,pr86,pr88,True
3d15b996-f8a6-4db4-936e-f6627443230e,MonitoredLine,MAYAGUEZ 115-29_AÑASCO 115  -231~1,29,231,115.0,115.0,0.002728,0.020792,1.162,116.19999999999999,False,pr29,pr231,True
4cc12209-414c-4db3-a934-c07e27b56268,MonitoredLine,MONACILLO115-50_BUEN PASTOR -1040~1,50,1040,115.0,115.0,0.00595,0.025419,1.162,116.19999999999999,False,pr50,pr1040,True
6a743479-4226-4ac2-bdfe-d6feaf4f50ee,MonitoredLine,HATO REY 115-87_REACT HR-MPE-1102~1,87,1102,115.0,115.0,9e-05,0.00459,2.4,240.0,False,pr87,pr1102,True
cdaaf752-9db7-4d39-b03f-1d0c728f55fc,MonitoredLine,HATO TEJASTC-378_CANDE ARENAS-492~1,378,492,115.0,115.0,0.0037,0.0208,2.311,231.1,False,pr378,pr492,True
ae73d7bf-2f54-4ae2-9a21-70d1d48860d3,MonitoredLine,BAYAMON 115 -45_CANA 115    -190~1,45,190,115.0,115.0,0.01807,0.04106,1.162,116.19999999999999,False,pr45,pr190,True
d1a0ea90-8d50-4e52-9c26-e8a7dd4c86b2,MonitoredLine,SSEBASTIA115-35_RADARARECIBO-902~1,35,902,115.0,115.0,0.05912,0.124,0.91,91.0,False,pr35,pr902,True
5b385c58-955d-480c-8221-b6d7c30a0476,MonitoredLine,MONACILLO115-50_PALOSECO 115-63~1,50,63,115.0,115.0,0.00539,0.04125,2.865,286.5,False,pr50,pr63,True
6b9d6249-8c50-4f8e-aeba-b0eda71236ee,MonitoredLine,BERWIND 115 -84_M PENA GIS  -392~1,84,392,115.0,115.0,0.002878,0.020428,1.8459999999999999,184.6,False,pr84,pr392,True
8f29ae61-a94e-4496-92dc-50601da53d49,MonitoredLine,HUMACAO     -14_COMETA_HV   -97047~1,14,97047,115.0,115.0,0.0005,0.00109,1009.0013520659875,100900.13520659874,True,pr14,pr97047,True
5fa31dba-ecb3-40cf-82a4-37d7b9bd32af,MonitoredLine,BAYAMON 115 -45_PALOSECO 115-63~2,45,63,115.0,115.0,0.00222,0.01969,3.6919999999999997,369.2,False,pr45,pr63,True
26fd6544-9329-4e3d-aa56-1c1159abed94,MonitoredLine,A.BUENAS 115-149_SUB SAN JOSE-1027~1,149,1027,115.0,115.0,0.003375,0.01521,1.91,191.0,False,pr149,pr1027,True
148468a8-06c6-4862-ac83-fe3842335659,MonitoredLine,MORA 115    -100_YAROTEK_HV  -97021~1,100,97021,115.0,115.0,0.0,0.0001,12100.025660774989,1210002.566077499,True,pr100,pr97021,True
397f65e0-2580-4d32-80e8-6707bc1b83a9,MonitoredLine,HUMACAO     -14_JUNCOS 115  -234~1,14,234,115.0,115.0,0.01494,0.06561,1.162,116.19999999999999,False,pr14,pr234,True
8bb80cda-31f7-4652-a09e-0e147ce8f465,MonitoredLine,COMERIO 115 -275_BARRANQT 115-353~1,275,353,115.0,115.0,0.007758,0.034809,1.162,116.19999999999999,False,pr275,pr353,True
09935c28-0414-4655-9534-f0ba19713ea0,MonitoredLine,MAYAGUEZ 115-29_MAY TC 115  -277~1,29,277,115.0,115.0,0.00495,0.01989,1.162,116.19999999999999,False,pr29,pr277,True
78f0e6db-d55f-45f4-ae75-b9eb68a36714,MonitoredLine,JDIAZ TC    -313_CERRI JDIAZT-1078~1,313,1078,115.0,115.0,0.000822,0.006367,1.8459999999999999,184.6,False,pr313,pr1078,True
b54d2700-6a2f-47c5-9fbb-bf3fc13cca46,MonitoredLine,M PENA GIS  -392_REACT HR-MPE-1102~1,392,1102,115.0,115.0,0.00011,0.001199,2.4,240.0,False,pr392,pr1102,True
135ed174-c219-4c14-b78c-c7163c6ef689,MonitoredLine,YABUCOA 115 -5_HUMACAO TAP -294~1,5,294,115.0,115.0,0.001549,0.012138,2.311,231.1,False,pr5,pr294,True
e50b8c4b-a41f-4a79-990f-332cbd27ec04,MonitoredLine,CANOVANAS115-82_PALMER 115  -211~1,82,211,115.0,115.0,0.015064,0.55435,1.162,116.19999999999999,False,pr82,pr211,True
90284d43-a38d-4f2a-9074-8b34125748d1,MonitoredLine,POI         -7000_SIT1HV      -7200~1,7000,7200,115.0,115.0,0.004316,0.024939,47.80783415006242,4780.783415006242,False,pr7000,pr7200,True
34702c13-3a7f-45a7-8571-a7747a7c750b,MonitoredLine,CAMBALACH115-40_HATILLO 115 -335~1,40,335,115.0,115.0,0.0024,0.0313,4.6160000000000005,461.6000000000001,False,pr40,pr335,True
bc6df20d-7572-44d5-a2a1-bcc8dc297e9c,MonitoredLine,MAY TC 115  -277_ALTURAS MAY -428~1,277,428,115.0,115.0,0.00078,0.00284,2.392,239.2,False,pr277,pr428,True
40fb4d7b-a082-419e-9854-eda53ec325dd,MonitoredLine,COSTA SUR230-96_MANATI 230  -196~1,96,196,230.0,230.0,0.00582,0.05394,2.4,240.0,False,pr96,pr196,True
61b1b35b-d0cd-4b59-b68a-75d0c395d443,MonitoredLine,PONCE 115   -3_CANAS 115   -103~1,3,103,115.0,115.0,0.00229,0.01898,1.8459999999999999,184.6,False,pr3,pr103,True
496d3ee9-8370-4290-9aa2-1d839ed73bba,MonitoredLine,VIADUCTO 115-86_M PENA GIS  -392~1,86,392,115.0,115.0,0.000387,0.004227,1.91,191.0,False,pr86,pr392,True
a8257e22-04ec-434b-8314-e5fbe75e656d,MonitoredLine,S.LLANA 230 -120_AGUBUENAS230-451~1,120,451,230.0,230.0,0.00105,0.01438,9.24,924.0,False,pr120,pr451,True
c877aa44-94fc-4bb8-bcc9-b9e7722ec03a,MonitoredLine,PCC         -2001_INF_GEN     -3001~1,2001,3001,115.0,115.0,0.0,0.0001,12100.025660774989,1210002.566077499,True,pr2001,pr3001,True
91ffd040-6bfe-4ed3-bf74-076ffd34a4cc,MonitoredLine,GUANICA 115 -23_WINDMAR     -1802~1,23,1802,115.0,115.0,0.00648,0.02608,1.91,191.0,False,pr23,pr1802,True
dd6e11ab-6a0e-42f3-a25f-ecc90f8401cb,MonitoredLine,AGUADILLA115-32_MORA 115    -100~1,32,100,115.0,115.0,0.00557,0.04424,3.693,369.3,False,pr32,pr100,True
42867818-8c2a-49a6-82af-793105eec15c,MonitoredLine,YABUCOA 115 -5_SUN OIL     -185~1,5,185,115.0,115.0,0.00308,0.02751,1.8459999999999999,184.6,False,pr5,pr185,True
735f3267-e89c-4d7b-9fab-ecd408a7914a,MonitoredLine,HATO REY 115-87_M PENA GIS  -392~1,87,392,115.0,115.0,0.00088,0.0106,1.8459999999999999,184.6,False,pr87,pr392,True
15f6e940-5212-4092-985d-6e56ee142d88,MonitoredLine,R.BLANCO 115-16_DAGUAO 115  -101~1,16,101,115.0,115.0,0.0135,0.0515,1.162,116.19999999999999,False,pr16,pr101,True
00efcbf8-4bea-41ac-8b6c-eb43aae24bd4,MonitoredLine,PONCE 115   -3_PATTERN     -1800~1,3,1800,115.0,115.0,0.009773,0.090537,1.161,116.10000000000001,False,pr3,pr1800,True
1949dc29-d2be-47e2-806a-8ce4eb73096e,MonitoredLine,COSTA SUR115-2_UNIONCARBIDE-489~1,2,489,115.0,115.0,0.00078,0.00441,1.7930000000000001,179.3,False,pr2,pr489,True
6a7b5517-dedc-4706-a256-71240a49440f,MonitoredLine,MONACILLO115-50_CONQUISTADOR-175~1,50,175,115.0,115.0,0.009,0.037,1.452,145.2,False,pr50,pr175,True
482a2fe9-5471-4d6b-9db4-d3594d65c976,MonitoredLine,CAGUAS 115  -21_BUEN PASTOR -1040~1,21,1040,115.0,115.0,0.0084,0.035891,1.162,116.19999999999999,False,pr21,pr1040,True
e86fadeb-29b2-4c8c-9391-98eececb3ec4,MonitoredLine,BAYAMON 115 -45_R BAYAMON115-271~1,45,271,115.0,115.0,0.001841,0.011167,1.162,116.19999999999999,False,pr45,pr271,True
756f1646-84da-4e96-a6f7-670fdf844e57,MonitoredLine,FAJARDO 115 -18_PALMER 115  -211~1,18,211,115.0,115.0,0.01355,0.05656,1.16,115.99999999999999,False,pr18,pr211,True
92816984-2bb2-46b3-9096-907f52295b9f,MonitoredLine,AGUIRRE 115 -107_CIRO        -97014~1,107,97014,115.0,115.0,0.0,0.001,1210.002566077499,121000.2566077499,True,pr107,pr97014,True
f544d9d0-9aed-4e2e-b3aa-6ea3189f6295,MonitoredLine,S.LLANA 115 -85_ESCORIAL    -583~1,85,583,115.0,115.0,0.00069,0.00494,1.8459999999999999,184.6,False,pr85,pr583,True
1a148233-b5b0-4189-9388-46f7661929b4,MonitoredLine,A.BUENAS 115-149_COMERIO 115 -275~1,149,275,115.0,115.0,0.0112,0.05025,1.452,145.2,False,pr149,pr275,True
88643ace-502e-4370-a3e3-de7a091eea7c,MonitoredLine,COSTA SUR230-96_MAYA TC 230 -232~1,96,232,230.0,230.0,0.00611,0.05202,2.4,240.0,False,pr96,pr232,True
0dc67dd8-3e45-4b26-80a7-8fc434312829,MonitoredLine,JOBOS 115   -8_AGUIRRE 115 -107~1,8,107,115.0,115.0,0.00369,0.04819,3.693,369.3,False,pr8,pr107,True
c736d37c-80a8-414f-a1d5-e0eea9c31c1e,MonitoredLine,MAYAGUEZ-VIC-204_MORA 230    -352~1,204,352,230.0,230.0,0.000905,0.012568,3.693,369.3,False,pr204,pr352,True
d32bbdb2-b38f-4a67-bc1c-bb5cb75ab195,MonitoredLine,YABUCOA 115 -5_HUMACAO     -14~1,5,14,115.0,115.0,0.0016,0.01308,1.8459999999999999,184.6,False,pr5,pr14,True
4dc827b7-5593-4214-8170-a2906db98b25,MonitoredLine,AGUIRRE 230 -106_AGUBUENAS230-451~1,106,451,230.0,230.0,0.00218,0.0302,4.16,416.0,False,pr106,pr451,True
77731920-377c-49d0-9da6-a21e515096dd,MonitoredLine,CANOVANAS115-82_S.LLANA 115 -85~1,82,85,115.0,115.0,0.01073,0.0471,1.162,116.19999999999999,False,pr82,pr85,True
a64a7034-4765-44a6-9aa8-6a8d8f991e98,MonitoredLine,S.LLANA 115 -85_ENCANTADA   -480~1,85,480,115.0,115.0,0.00234,0.01003,1.162,116.19999999999999,False,pr85,pr480,True
1cb1dbe8-45e9-4320-b424-606e09101307,MonitoredLine,HUMACAO     -14_HUMACAO TAP -294~1,14,294,115.0,115.0,0.0001,0.0005,1.91,191.0,False,pr14,pr294,True
ab158eba-dbaf-4ea8-907e-b36360205c3d,MonitoredLine,MAYAGUEZ 115-29_ALTURAS MAY -428~1,29,428,115.0,115.0,0.00462,0.01681,1.91,191.0,False,pr29,pr428,True
702545e0-7778-4667-914c-28c1daf8520f,MonitoredLine,VEGA BAJA115-41_DORADO 115  -93~1,41,93,115.0,115.0,0.0139,0.056,1.91,191.0,False,pr41,pr93,True
4abc15d2-90bf-4428-829e-bce72acafc4a,MonitoredLine,VEGA BAJA115-41_VEGASERENA  -97064~1,41,97064,115.0,115.0,0.0,0.001,1210.002566077499,121000.2566077499,True,pr41,pr97064,True
9f85059e-f6f2-4033-9eb3-4a3e6a9cca21,MonitoredLine,BAYAMON 115 -45_MONACILLO115-50~1,45,50,115.0,115.0,0.01,0.04,1.45,145.0,False,pr45,pr50,True
1702800c-25eb-4690-9cec-ab3ee7dafdd5,MonitoredLine,JUNCOS 115  -234_AMGEN_115   -1206~2,234,1206,115.0,115.0,0.000318,0.001188,1.195,119.5,False,pr234,pr1206,True
a02a6220-7871-46c9-b114-d093d72f7a95,MonitoredLine,VIADUCTO 115-86_SJSP 115    -88~1,86,88,115.0,115.0,0.0053,0.01992,1.8459999999999999,184.6,False,pr86,pr88,True
0269b236-9583-4571-b951-d3266642e7ca,MonitoredLine,HATILLO 115 -335_HATILLO     -97144~1,335,97144,115.0,115.0,0.0,0.001,1210.002566077499,121000.2566077499,True,pr335,pr97144,True
bedc80b0-b182-4fc4-9b6a-6cf36d1a7327,MonitoredLine,JUNCOS 115  -234_QUEB NEGRITO-281~1,234,281,115.0,115.0,0.0154,0.0849,2.31,231.0,False,pr234,pr281,True
87a45e81-9286-4e49-9bf8-6cb9547f7c66,MonitoredLine,DOS BOCA 115-38_CAMBALACH115-40~1,38,40,115.0,115.0,0.01512,0.05746,1.162,116.19999999999999,False,pr38,pr40,True
3cb8a89a-dd28-4d0a-b48f-8bd972e40af5,MonitoredLine,YABUCOA 230 -233_CACAO 230   -956~1,233,956,230.0,230.0,0.005298,0.041902,3.693,369.3,False,pr233,pr956,True
1249d01b-98c1-4dc1-8ca6-d1df455d871e,MonitoredLine,DOS BOCA 115-38_JAYUYA      -266~1,38,266,115.0,115.0,0.06504,0.08675,0.478,47.8,False,pr38,pr266,True
d65db7a5-592f-4d8f-b07f-3826735f5eb2,MonitoredLine,SJSP 115    -88_CACHETE13   -127~1,88,127,115.0,115.0,0.0019,0.0094,2.427,242.70000000000002,False,pr88,pr127,True
08dbb37d-e914-4ea3-abfe-4cffc3a750d5,MonitoredLine,CANOVANAS115-82_S.LLANA 115 -85~2,82,85,115.0,115.0,0.01321,0.0567,1.162,116.19999999999999,False,pr82,pr85,True
abeb6de7-9b9b-4d8d-bd7f-7d807aa4525b,MonitoredLine,FAJARDO 115 -18_DAGUAO 115  -101~1,18,101,115.0,115.0,0.0145,0.0551,1.162,116.19999999999999,False,pr18,pr101,True
44c6a282-0b7f-4fa7-8248-54027be55116,MonitoredLine,BAYAMON 230 -99_AGUBUENAS230-451~1,99,451,230.0,230.0,0.00088,0.01222,9.24,924.0,False,pr99,pr451,True
51d33992-9a21-4904-b299-38bab01bf71e,MonitoredLine,JDIAZ TC    -313_CERRI TNEGRO-1079~1,313,1079,115.0,115.0,0.000746,0.005806,1.162,116.19999999999999,False,pr313,pr1079,True
14c0faf8-c6e6-4883-b5a9-2debea993971,MonitoredLine,PONCE TC 230-363_PON BYPASS  -1077~1,363,1077,230.0,230.0,0.000338,0.001365,4.781000000000001,478.1000000000001,False,pr363,pr1077,True
c1dd8b77-65be-431f-97e9-f72b7bd68741,MonitoredLine,CONQUISTADOR-175_ENCANTADA   -480~1,175,480,115.0,115.0,0.0001,0.001,1.452,145.2,False,pr175,pr480,True
59e5964b-23b3-44ba-9cf6-6f38be6f6f9d,MonitoredLine,H.CREA      -111_HATO TEJASTC-378~1,111,378,115.0,115.0,0.0009,0.0051,2.311,231.1,False,pr111,pr378,True
82444996-aa14-4e03-ad13-d682843d336c,MonitoredLine,JOBOS 115   -8_CAYEY 115   -10~1,8,10,115.0,115.0,0.01868,0.08594,1.8459999999999999,184.6,False,pr8,pr10,True
b0592bc6-00ae-42cb-a277-1aace2503e2b,MonitoredLine,CIALES 115  -177_MOROVIS     -555~1,177,555,115.0,115.0,0.012993,0.029524,0.915,91.5,False,pr177,pr555,True
69f5de6f-29f8-4990-a85b-9df316c7e38f,MonitoredLine,PALOSECO 115-63_SJSP 115    -88~1,63,88,115.0,115.0,0.0043,0.0345,1.8459999999999999,184.6,False,pr63,pr88,True
2e7d87c2-4192-40df-b479-2dd911ba37d7,MonitoredLine,COSTA SUR230-96_AGUIRRE 230 -106~1,96,106,230.0,230.0,0.00678,0.06281,4.154,415.4,False,pr96,pr106,True
74a4ffb6-31a9-4842-a6fe-4d46a5a8db45,MonitoredLine,ACACIAS 115 -116_SGERMANTC115-169~1,116,169,115.0,115.0,0.02142,0.08088,1.0979999999999999,109.79999999999998,False,pr116,pr169,True
4f4bbd8a-6197-4f7e-aeb9-aee9f507db97,MonitoredLine,BAYAMON 115 -45_SJSP 115    -88~1,45,88,115.0,115.0,0.004,0.0324,1.8459999999999999,184.6,False,pr45,pr88,True
40c77aa1-ee7a-4cac-b421-0a5006371e50,MonitoredLine,DOS BOCA 115-38_RADARARECIBO-902~1,38,902,115.0,115.0,0.01019,0.02137,0.91,91.0,False,pr38,pr902,True
