branch_uuid,branch_type,branch_name,from_bus,to_bus,from_kv,to_kv,r_pu,x_pu,rate_input_pu,rate_mw_assuming_system_base,suspect_unlimited_rating,from_region,to_region,is_region_boundary
3d41310c-65b5-4a9a-ad71-c31af492b7cb,MonitoredLine,COSTA SUR115-2_CANAS 115   -103~1,2,103,115.0,115.0,0.00657,0.0549,1.8459999999999999,184.6,False,pr2,pr103,True
c60a9058-660c-4888-a634-03f0cf6ea72f,MonitoredLine,SUN OIL     -185_J MARTIN SEC-1025~1,185,1025,115.0,115.0,0.00028,0.00249,1.8459999999999999,184.6,False,pr185,pr1025,True
eb5d75f6-692d-4f5e-8924-9072d8eaec52,MonitoredLine,MONACILLO115-50_GRANA       -545~1,50,545,115.0,115.0,0.004,0.0165,1.452,145.2,False,pr50,pr545,True
d23d0c9b-7e89-496b-b066-f255062b756a,MonitoredLine,MAYAGUEZ-VIC-204_MAYA TC 230 -232~1,204,232,230.0,230.0,0.002127,0.016431,3.693,369.3,False,pr204,pr232,True
749e3477-d48e-4908-84b4-26134d1d6368,MonitoredLine,BARCLONET115-102_ABBOTT 115  -343~1,102,343,115.0,115.0,0.0007,0.00283,1.162,116.19999999999999,False,pr102,pr343,True
15eaaf82-5cb8-467d-b1d6-d71be3133622,MonitoredLine,SSEBASTIA115-35_MAY TC 115  -277~1,35,277,115.0,115.0,0.01791,0.07201,1.162,116.19999999999999,False,pr35,pr277,True
0de4bfc4-9315-455e-aca0-f76a56b765a3,MonitoredLine,VEGA BAJA115-41_MANATI 115  -153~1,41,153,115.0,115.0,0.0062,0.0248,1.8459999999999999,184.6,False,pr41,pr153,True
8195927f-c5b6-4b7c-a483-af17a11ec1f5,MonitoredLine,PALOSECO 115-63_REACT BTC-PS-1104~1,63,1104,115.0,115.0,0.00107,0.01165,1.91,191.0,False,pr63,pr1104,True
429f4519-e4ff-41c1-bdbf-4081efc99a4c,MonitoredLine,MONACILLO115-50_A.BUENAS 115-149~1,50,149,115.0,115.0,0.0088,0.0497,3.585,358.5,False,pr50,pr149,True
da8ce9de-addc-43e2-a085-aab46a5a012e,MonitoredLine,CAMB GP 230 -440_DBOCAS FASE1-1110~1,440,1110,230.0,230.0,0.00188,0.015637,3.0,300.0,False,pr440,pr1110,True
2815125b-59c2-456a-8660-bb158d5fde6b,MonitoredLine,MONACILLO115-50_HATO REY 115-87~1,50,87,115.0,115.0,0.00112,0.01276,2.4,240.0,False,pr50,pr87,True
38ccd453-423c-49b4-8eb3-858e04ca6f53,MonitoredLine,MANATI 115  -153_DUPONT      -442~1,153,442,115.0,115.0,0.00422,0.0161,1.45,145.0,False,pr153,pr442,True
6fb103f6-1b96-4c7d-9ead-05f8ccd3a7b0,MonitoredLine,SJSP 115    -88_REACT PS-SJ -1103~1,88,1103,115.0,115.0,0.00096,0.01049,1.99,199.0,False,pr88,pr1103,True
157d872c-244d-40fb-a7b2-562f1e0d1c5b,MonitoredLine,BARCLONET115-102_UPJOHN115   -167~1,102,167,115.0,115.0,0.00185,0.00711,2.311,231.1,False,pr102,pr167,True
53a699cb-1a62-428b-ad91-05fa7633859e,MonitoredLine,DORADO 115  -93_CANDE ARENAS-492~1,93,492,115.0,115.0,0.0037,0.016,1.8459999999999999,184.6,False,pr93,pr492,True
9990728b-f7aa-44ca-82cf-2c7898e0f0fc,MonitoredLine,VIADUCTO 115-86_HATO REY 115-87~1,86,87,115.0,115.0,0.00157,0.01064,1.91,191.0,False,pr86,pr87,True
f360e886-9a75-4ef2-8b78-9c0e7c1225f0,MonitoredLine,R.BLANCO 115-16_HUMACAO TAP -294~1,16,294,115.0,115.0,0.014795,0.057393,2.31,231.0,False,pr16,pr294,True
9c0ef573-a1d0-4245-a90f-dcaf9d05f5e1,MonitoredLine,S.LLANA 230 -120_CACAO 230   -956~1,120,956,230.0,230.0,0.000579,0.004601,3.693,369.3,False,pr120,pr956,True
25a5fa12-570c-4b65-8e79-a1cc0ec3c4ff,MonitoredLine,PALOSECO 115-63_REACT PS-SJ -1103~1,63,1103,115.0,115.0,0.00059,0.02956,1.99,199.0,False,pr63,pr1103,True
76cbcac1-be77-4951-b2fa-c70e2a4ee9e8,MonitoredLine,PCC         -2001_SSHV        -2002~1,2001,2002,115.0,115.0,0.004674,0.018797,2.39,239.0,False,pr2001,pr2002,True
a7405a71-4c2e-42d6-aa79-414021b9324d,MonitoredLine,MAUNABO TAP -334_J MARTIN SEC-1025~1,334,1025,115.0,115.0,0.00322,0.02864,1.8459999999999999,184.6,False,pr334,pr1025,True
44fc54eb-d2b9-4298-9292-fbc960952898,MonitoredLine,YABUCOA 230 -233_AES 230     -321~1,233,321,230.0,230.0,0.002178,0.027619,7.385,738.5,False,pr233,pr321,True
a9c97ea9-fd2d-457f-b4eb-1afd46e19934,MonitoredLine,HATO REY 115-87_SJSP 115    -88~1,87,88,115.0,115.0,0.00311,0.02457,1.8459999999999999,184.6,False,pr87,pr88,True
3112ce4b-1afd-46cd-ad39-51ff4ad52a5c,MonitoredLine,MONACILLO115-50_REAC BTC-MTC-1105~1,50,1105,115.0,115.0,0.0009,0.0028,2.4,240.0,False,pr50,pr1105,True
3d518b04-0077-4c12-bfa6-f2f8e215cd81,MonitoredLine,BAYAMON 230 -99_MANATI 230  -196~1,99,196,230.0,230.0,0.00558,0.04828,3.693,369.3,False,pr99,pr196,True
2c428df1-2cf1-4c9d-8c20-f3ac7e95b4e8,MonitoredLine,BO PINAS 115-310_MONTEREY    -400~1,310,400,115.0,115.0,0.01015,0.02306,0.9159999999999999,91.6,False,pr310,pr400,True
fc896f37-7df1-4f47-b898-e195980ea639,MonitoredLine,XZERTA_HS_40504 to HATILLO 115_335 1,40504,335,115.0,115.0,0.001,0.01,60.0,6000.0,True,pr335,pr335,False
736dfa38-89c9-40b7-8a2d-4f7735402e07,MonitoredLine,CAMBALACH115-40_UPJOHN115   -167~1,40,167,115.0,115.0,0.0101,0.0389,2.311,231.1,False,pr40,pr167,True
fa23edbb-cc77-4d35-8d1d-3053ea72e3cf,MonitoredLine,CAMBALACH115-40_CAMB GP 115 -441~1,40,441,115.0,115.0,0.00049,0.00663,3.502,350.2,False,pr40,pr441,True
3b8bda2a-ded7-4fa7-b67f-1cf272e712b7,MonitoredLine,MORA 230    -352_CAMB GP 230 -440~1,352,440,230.0,230.0,0.00197,0.0276,3.693,369.3,False,pr352,pr440,True
64e4c9ac-9100-463a-b3ef-1da390a56218,MonitoredLine,VILLA BETINA-280_QUEB NEGRITO-281~1,280,281,115.0,115.0,0.01429,0.030348,1.452,145.2,False,pr280,pr281,True
4a862743-213d-4bef-9877-58714ebb8eed,MonitoredLine,MAYAGUEZ 115-29_ACACIAS 115 -116~1,29,116,115.0,115.0,0.0193,0.07652,1.162,116.19999999999999,False,pr29,pr116,True
a8f3e4a2-dd76-47f8-a2b7-0f50e06cd9ac,MonitoredLine,DAGUAO 115  -101_INF_HV      -3000~1,101,3000,115.0,115.0,0.0,0.0001,12100.025660774989,1210002.566077499,True,pr101,pr3000,True
8a330e89-adba-403e-a984-dcc6697eeb02,MonitoredLine,MONACILLO115-50_VILLA BETINA-280~1,50,280,115.0,115.0,0.009609,0.020406,1.3,130.0,False,pr50,pr280,True
b2290c56-d6ea-4b17-b0c1-0186dac61909,MonitoredLine,PATTERN     -1800_POI         -7000~1,1800,7000,115.0,115.0,0.0,0.0001,12100.025660774989,1210002.566077499,True,pr1800,pr7000,True
58dd8770-d368-4be9-a98c-44e21c021961,MonitoredLine,COROZAL 115 -83_MOROVIS     -555~1,83,555,115.0,115.0,0.009658,0.021946,0.915,91.5,False,pr83,pr555,True
78945961-ca75-4d2d-a25d-b0ec3b9a40ef,MonitoredLine,GUANICA 115 -23_SGERMANTC115-169~1,23,169,115.0,115.0,0.02001,0.07557,1.0979999999999999,109.79999999999998,False,pr23,pr169,True
2a4f008a-0704-4e84-8224-57ca925e8f88,MonitoredLine,AGUIRRE 230 -106_AGUBUENAS230-451~2,106,451,230.0,230.0,0.00217,0.02978,4.16,416.0,False,pr106,pr451,True
a697bcb3-37c3-451f-b7b4-204c9e4c8c72,MonitoredLine,CAGUAS 115  -21_SUB SAN JOSE-1027~1,21,1027,115.0,115.0,0.003375,0.01521,1.91,191.0,False,pr21,pr1027,True
ef8d57ae-8e65-44aa-970e-f1c3f8e60565,MonitoredLine,CAYEY 115   -10_CAGUAS 115  -21~1,10,21,115.0,115.0,0.01661,0.06176,1.162,116.19999999999999,False,pr10,pr21,True
9a68036f-e000-4f03-bb94-8e91a6e0eb9d,MonitoredLine,MAUNABO115  -184_MAUNABO TAP -334~1,184,334,115.0,115.0,0.0,0.0001,2.31,231.0,False,pr184,pr334,True
8b944c66-064c-45ca-a75b-fe6bc428f7b7,MonitoredLine,AGUADILLA115-32_AÑASCO 115  -231~1,32,231,115.0,115.0,0.006787,0.051737,1.162,116.19999999999999,False,pr32,pr231,True
9f51d55c-54e3-43b9-8fde-2a1a2acfd5e0,MonitoredLine,BERWIND 115 -84_ESCORIAL    -583~1,84,583,115.0,115.0,0.00088,0.00635,1.8459999999999999,184.6,False,pr84,pr583,True
ca4e8741-c9e6-4563-92fc-715c804a19c0,MonitoredLine,BAYAMON 115 -45_REACT BTC-PS-1104~1,45,1104,115.0,115.0,0.00035,0.01772,1.91,191.0,False,pr45,pr1104,True
b39360de-707e-4c3b-a620-01ede846e5e0,MonitoredLine,TORONEGRO115-213_CERRI TNEGRO-1079~1,213,1079,115.0,115.0,0.009917,0.03926,1.162,116.19999999999999,False,pr213,pr1079,True
78163a57-d54a-465d-a9d3-7ec82b19ca5c,MonitoredLine,JOBOS 115   -8_MAUNABO TAP -334~1,8,334,115.0,115.0,0.01198,0.10662,1.8459999999999999,184.6,False,pr8,pr334,True
e236a66b-21d7-412b-859c-7b1453443421,MonitoredLine,DOS BOCA 115-38_CIALES 115  -177~1,38,177,115.0,115.0,0.04269,0.097018,0.732,73.2,False,pr38,pr177,True
767d80b7-34b3-4609-bf52-058ecf3ea6c0,MonitoredLine,JUNCOS 115  -234_AMGEN_115   -1206~1,234,1206,115.0,115.0,0.000318,0.001188,1.195,119.5,False,pr234,pr1206,True
45181f46-fbb1-4afa-bf7b-5d71815f5c09,MonitoredLine,HATO REY 115-87_SJSP 115    -88~2,87,88,115.0,115.0,0.00358,0.02826,1.8459999999999999,184.6,False,pr87,pr88,True
2614530a-575f-4cee-a339-15fbd4bf958c,MonitoredLine,COSTA SUR230-96_PON BYPASS  -1077~1,96,1077,230.0,230.0,0.001724,0.013632,4.62,462.0,False,pr96,pr1077,True
e37eedd2-351f-4a6a-a52d-94c5ca660af3,MonitoredLine,BAYAMON 115 -45_REAC BTC-MTC-1105~1,45,1105,115.0,115.0,0.0002,0.01,2.4,240.0,False,pr45,pr1105,True
948870cc-d82f-46ff-999e-da624bd561d6,MonitoredLine,TORONEGRO115-213_TEMP        -2222~SL,213,2222,115.0,115.0,0.0,0.0001,12100.025660774989,1210002.566077499,True,pr213,pr2222,True
a8529f43-218a-4038-9858-973846062dea,MonitoredLine,COSTA SUR115-2_PONCE 115   -3~1,2,3,115.0,115.0,0.00701,0.05046,2.311,231.1,False,pr2,pr3,True
fdbe0843-77fd-4a4d-8897-88cc4fa6e82b,MonitoredLine,DORADO 115  -93_BO PINAS 115-310~1,93,310,115.0,115.0,0.005089,0.039807,1.8459999999999999,184.6,False,pr93,pr310,True
8ab35110-c650-45be-b8d8-41889b43f87b,MonitoredLine,INF_HV      -3000_INF_GEN     -3001~1,3000,3001,115.0,115.0,0.0,0.0001,12100.025660774989,1210002.566077499,True,pr3000,pr3001,True
3bef6fc8-d756-4210-9ebd-a8d5b5583bce,MonitoredLine,R BAYAMON115-271_GRANA       -545~1,271,545,115.0,115.0,0.0018,0.0075,1.452,145.2,False,pr271,pr545,True
0d2bdfda-b31f-48fd-bd2d-2ed6e8e22e28,MonitoredLine,BAYAMON 115 -45_H.CREA      -111~1,45,111,115.0,115.0,0.0042,0.017,1.8459999999999999,184.6,False,pr45,pr111,True
91b77862-e45e-407f-abb0-6863cbce4cf8,MonitoredLine,BARCLONET115-102_ROCHE       -452~1,102,452,115.0,115.0,0.01112,0.04484,1.8459999999999999,184.6,False,pr102,pr452,True
a6df16f4-72f1-4720-8b55-8a82a001dde2,MonitoredLine,COSTA SUR115-2_WINDMAR     -1802~1,2,1802,115.0,115.0,0.00972,0.03912,1.91,191.0,False,pr2,pr1802,True
efba4272-5151-4bf5-9433-72e704c74efb,MonitoredLine,R.BLANCO 115-16_JUNCOS 115  -234~1,16,234,115.0,115.0,0.00723,0.056811,1.31,131.0,False,pr16,pr234,True
f3676f39-c114-45f4-93bd-da575dbccb63,MonitoredLine,S.ISABEL 115-296_PATTERN     -1800~1,296,1800,115.0,115.0,0.001805,0.016718,1.161,116.10000000000001,False,pr296,pr1800,True
22ed5218-fa91-4321-a613-2496a384e3b7,MonitoredLine,BAYAMON 115 -45_PALOSECO 115-63~1,45,63,115.0,115.0,0.00222,0.01969,2.866,286.6,False,pr45,pr63,True
30ad3154-2857-4e6e-b025-ef117fef783e,MonitoredLine,VIADUCTO 115-86_ISLA GDE 115-632~1,86,632,115.0,115.0,0.00032,0.00348,1.79,179.0,False,pr86,pr632,True
0116b1b7-5db2-4b44-b5c9-c7155630d764,MonitoredLine,MANATI 230  -196_CAMB GP 230 -440~1,196,440,230.0,230.0,0.003569,0.029197,3.693,369.3,False,pr196,pr440,True
0ebe5932-dde4-4309-ba62-924c79d89303,Transformer2W,PONCE TC 3W -1063_starbus_3_363_1063_1-1000003~1,1063,1000003,12.1,1.0,0.00258,0.115765,0.8,80.0,False,pr3,pr3,False
ca85b3a3-85fe-472d-bbab-b6bf5fe92606,Transformer2W,SSLV        -2003_SSHV        -2002~1,2003,2002,34.5,115.0,0.00608,0.15643,0.42,42.0,False,pr2002,pr2002,False
2a983c21-fedf-459c-8101-ced135ee549c,Transformer2W,A BUENAS 3W2-1061_starbus_149_451_1061_2-1000019~2,1061,1000019,12.13,1.0,0.0061200000000000004,0.27913,0.37,37.0,False,pr451,pr451,False
c1dd9990-caa6-41dc-876c-61ddd7f9cd18,Transformer2W,YAROTEK_MV  -97022_YAROTEK_ES  -97025~1,97022,97025,13.2,0.5,0.00616,0.06772,0.05,5.0,False,pr97021,pr97021,False
f6073b8d-305d-485c-9433-6c67533004d8,Transformer2W,YABUCOA 115 -5_starbus_5_233_218_1-1000005~1,5,1000005,115.0,1.0,0.00019050068587105626,-0.0004679047761772942,4.5,450.0,False,pr5,pr5,False
27ab90e6-d8b1-42a4-97be-e98c16174616,Transformer2W,CCGAS21     -824_AGUIRRE 230 -106~1,824,106,13.2,230.0,0.00649,0.22071,0.68,68.0,False,pr106,pr106,False
4aa69cff-09dd-4e8d-8f87-80ed6a7343d2,Transformer2W,SLLANA 3W1  -1053_starbus_85_120_1053_1-1000011~1,1053,1000011,15.2,1.0,0.001565,0.07028000000000001,0.1,10.0,False,pr85,pr85,False
d44afbe9-d5c0-4d4f-95e0-ae225a615b8a,Transformer2W,CUMMINS 3   -97037_CUMMINS     -97036~1,97037,97036,0.48,13.2,0.6222222222222222,3.9513085814920657,0.015,1.5,False,pr82,pr82,False
44925039-1385-4fd3-b18f-7228ba509210,Transformer2W,YABUCOA 115 -5_starbus_5_233_362_1-1000004~1,5,1000004,115.0,1.0,0.0010509849108367628,0.02568648682166491,4.5,450.0,False,pr5,pr233,True
6f850696-b8c0-430e-ba41-5cdc810bb703,Transformer2W,PONCE TC 230-363_starbus_3_363_1063_1-1000003~1,363,1000003,230.0,1.0,0.00013000000000000004,0.028275,4.5,450.0,False,pr363,pr3,True
9c5dc188-84ce-4261-aca0-e2d2b25ff639,Transformer2W,AGUBUENAS230-451_starbus_149_451_1060_1-1000018~1,451,1000018,230.0,1.0,-0.00102,-0.06268499999999999,3.0,300.0,False,pr451,pr451,False
f2eb4f58-56cf-4f6d-a353-5b3fef445f91,Transformer2W,CAGUAS 115  -21_starbus_21_22_244_2-1000006~2,21,1000006,115.0,1.0,0.0011999999999999997,0.004615000000000008,1.5,150.0,False,pr21,pr21,False
e76f1f3e-78fa-40aa-916d-8d8dab11a3a0,Transformer2W,MORA 3W     -1057_starbus_100_352_1057_1-1000015~1,1057,1000015,12.13,1.0,0.006464999999999999,0.27912000000000003,0.37,37.0,False,pr352,pr352,False
3baaf4c7-a779-4bda-b9aa-352cc9edaeb7,Transformer2W,BERWIND 38  -123_starbus_84_123_217_2-1000010~2,123,1000010,38.0,1.0,0.0022450000000000005,0.120695,1.0,100.0,False,pr84,pr84,False
f28a47b3-87be-4424-9609-66738be5cb3f,Transformer2W,YABUCOA 3W  -362_starbus_5_233_362_1-1000004~1,362,1000004,12.0,1.0,0.0027253113854595334,0.11833808888187383,0.1,10.0,False,pr233,pr233,False
409d37f4-e412-471b-a7a4-cb2a0d9846dd,Transformer2W,P.S.GAS1    -829_PALOSECO 115-63~1,829,63,13.2,115.0,0.0042,0.14,0.55,55.00000000000001,False,pr63,pr63,False
ee99c23f-249f-4b0d-b7e6-ddd77fc6e9d4,Transformer2W,BESS        -344_S.LLANA 115 -85~1,344,85,13.2,115.0,0.00718,0.22789,0.4,40.0,False,pr85,pr85,False
21619481-6ce6-49e8-88e3-f9fa333bad4f,Transformer2W,YABUCOA 230 -233_starbus_5_233_218_1-1000005~1,233,1000005,230.0,1.0,8.949931412894377e-05,0.026354909065659612,4.5,450.0,False,pr233,pr5,True
5115e02f-5706-46c0-b230-03457a749bff,Transformer2W,BERWIND 115 -84_starbus_84_123_217_2-1000010~2,84,1000010,115.0,1.0,0.0011949999999999999,0.004354999999999998,1.5,150.0,False,pr84,pr84,False
fa6165ad-fb59-4526-8385-592f76e75944,Transformer2W,AGUIRRE 3W1 -1058_starbus_107_106_1058_1-1000016~1,1058,1000016,15.0,1.0,0.002635,0.074185,1.0,100.0,False,pr107,pr107,False
553dc3a1-c473-4baa-ac44-3d383f27e396,Transformer2W,CCGAS14     -832_AGUIRRE 230 -106~1,832,106,13.8,230.0,0.00538,0.16547,0.68,68.0,False,pr106,pr106,False
73b5600f-c481-469d-a03d-558f988d5c47,Transformer2W,CAMBALACH 3W-1056_starbus_440_441_1056_1-1000024~1,1056,1000024,6.9,1.0,0.005185,0.23433500000000002,0.37,37.0,False,pr441,pr441,False
158a4a6f-3802-4946-b0a0-3f1c93079aaa,Transformer2W,AGUBUENAS230-451_starbus_149_451_1061_2-1000019~2,451,1000019,230.0,1.0,-0.00102,-0.06251999999999999,3.0,300.0,False,pr451,pr451,False
67f22446-b0ec-4787-95ca-6469a4375518,Transformer2W,S.LLANA 230 -120_starbus_85_120_1053_1-1000011~1,120,1000011,230.0,1.0,6.499999999999998e-05,0.02271,4.5,450.0,False,pr120,pr85,True
585c6b5e-e695-4dce-ab07-d18a369d4331,Transformer2W,AGUIRRGT    -862_AGUIRRE 115 -107~1,862,107,13.8,115.0,0.00977,0.2288,0.5,50.0,False,pr107,pr107,False
3a2e6f1a-d44e-493e-9be5-0c349704fc0f,Transformer2W,P.S.GAS3    -831_PALOSECO 115-63~1,831,63,13.2,115.0,0.0042,0.14,0.55,55.00000000000001,False,pr63,pr63,False
41ea4f06-fdd0-48a9-944f-9e1276467f96,Transformer2W,CUMMINS 1   -97039_CUMMINS     -97036~1,97039,97036,0.48,13.2,0.6222222222222222,3.9513085814920657,0.015,1.5,False,pr82,pr82,False
28e5e70b-c2bd-4e5e-b8fa-ef8b6322898d,Transformer2W,MAYAGUEZ3W-2-240_starbus_277_232_240_1-1000023~1,240,1000023,23.5,1.0,0.001225,0.04982,0.37,37.0,False,pr277,pr277,False
f0d6b019-d648-4e30-ab09-6f08668487af,Transformer2W,MANATI 3W   -262_starbus_153_196_262_2-1000020~2,262,1000020,15.0,1.0,0.0027800000000000004,0.077205,1.0,100.0,False,pr153,pr153,False
d99009be-f646-4d00-aac8-1c91a6a2673c,Transformer2W,COSTASUR 3W2-1055_starbus_2_96_1055_1-1000002~1,1055,1000002,15.13,1.0,0.00262,0.07420500000000001,1.0,100.0,False,pr2,pr2,False
72ae4ea2-be77-4bda-96b1-e249572b168b,Transformer2W,AERO MAY #2 -837_starbus_836_29_837_1-1000026~1,837,1000026,13.8,1.0,0.0026200000000000004,0.09674999999999997,0.75,75.0,False,pr29,pr29,False
ec1c3039-4478-41a7-8aa5-1e92d3f99b7b,Transformer2W,COSTASUR 3W1-1054_starbus_2_96_1054_1-1000001~1,1054,1000001,15.13,1.0,0.00262,0.073965,1.0,100.0,False,pr2,pr2,False
f4a007da-4ead-4ca4-9992-c552c9a8b3a8,Transformer2W,CAMB GP 115 -441_starbus_440_441_1056_1-1000024~1,441,1000024,115.0,1.0,0.00026500000000000015,-0.0028850000000000126,3.5,350.0,False,pr441,pr441,False
9fba0a70-e44c-4a6b-b44f-0aaa909258be,Transformer2W,P.SECO2     -818_starbus_63_62_818_1-1000009~1,818,1000009,13.8,1.0,-0.00013500000000000057,-0.0010799999999999976,1.2,120.0,False,pr63,pr63,False
d26701d8-7215-4927-8bc5-9dfd42b0ea32,Transformer2W,AGUIRRE 3W2 -1059_starbus_107_106_1059_1-1000017~1,1059,1000017,15.0,1.0,0.0029,0.081525,1.0,100.0,False,pr107,pr107,False
449e6e3f-ebb4-44e3-a90e-9bf245fab068,Transformer2W,AGUIRRE 230 -106_starbus_823_106_832_1-1000025~1,106,1000025,230.0,1.0,0.00020999500000000015,0.013890000000000013,1.5,150.0,False,pr106,pr106,False
deb9d556-c227-4023-b3f9-e36cb50460d7,Transformer2W,V ALEGRE MV -97083_V ALEGRE PV -97084~1,97083,97084,13.2,0.4,0.0,0.04,30.250064151937472,3025.006415193747,False,pr313,pr313,False
4033fa86-4e7a-4691-a20e-53f3ae4696aa,Transformer2W,YABUCOA 3W 2-218_starbus_5_233_218_1-1000005~1,218,1000005,15.2,1.0,0.001532503429355281,0.06618606246459856,0.1,10.0,False,pr5,pr5,False
42d29c66-e6b1-45cb-9a87-30654ff548f7,Transformer2W,ALTAIRNANO  -97035_SANFERMIN   -97032~1,97035,97032,0.48,13.2,0.46649999999999997,3.0899994336933134,0.025,2.5,False,pr82,pr82,False
f27af18d-ce7e-4cbd-b884-deb7d86860d7,Transformer2W,HORIZON_MV  -97002_HORIZON_ES  -97005~1,97002,97005,22.9,0.4,0.00616,0.06,0.06,6.0,False,pr8,pr8,False
13b70863-1f55-4c1f-8bd8-ebb67f4cf875,Transformer2W,AGUIRRE 230 -106_starbus_107_106_1059_1-1000017~1,106,1000017,230.0,1.0,-0.00010000000000000005,0.015305000000000003,5.44,544.0,False,pr106,pr107,True
2d1a6c32-4b27-456f-80eb-43611356e0c6,Transformer2W,CCGAS13     -823_AGUIRRE 230 -106~1,823,106,13.8,230.0,0.00538,0.16547,0.68,68.0,False,pr106,pr106,False
002bb08f-f2d5-4209-a309-58262c367bb9,Transformer2W,A BUENAS 3W1-1060_starbus_149_451_1060_1-1000018~1,1060,1000018,12.13,1.0,0.0061200000000000004,0.279295,0.37,37.0,False,pr451,pr451,False
ff483edd-f274-4a12-aa64-f5bcc595546c,Transformer2W,SJREPG2     -857_starbus_88_857_812_1-1000014~1,857,1000014,13.8,1.0,0.0008049999999999998,0.04775,2.15,215.0,False,pr88,pr88,False
47dcc3cf-0d62-46c8-b458-3ce634abd745,Transformer2W,SJREPST2    -812_starbus_88_857_812_1-1000014~1,812,1000014,13.8,1.0,0.002105,0.11081,0.85,85.0,False,pr88,pr88,False
e3fcd7a7-bff2-49a2-be72-6a661e5e3af9,Transformer2W,BAYAMON 3W  -243_starbus_45_99_243_1-1000007~1,243,1000007,15.0,1.0,0.0022299999999999998,0.061939999999999995,1.0,100.0,False,pr45,pr45,False
e06a9708-6a0c-4b14-85f3-91589e6e8c86,Transformer2W,CCGAS22     -825_AGUIRRE 230 -106~1,825,106,13.2,230.0,0.00649,0.22071,0.68,68.0,False,pr106,pr106,False
b2cf80cc-b608-4a41-85e2-6b84b5218e7f,Transformer2W,CCGAS23     -826_AGUIRRE 230 -106~1,826,106,13.2,230.0,0.00512,0.17401,0.68,68.0,False,pr106,pr106,False
1612e0d2-b9a2-444c-adeb-ed23e566c923,Transformer2W,AGUIRRE 230 -106_starbus_107_106_1058_1-1000016~1,106,1000016,230.0,1.0,7.500000000000001e-05,0.019524999999999997,5.44,544.0,False,pr106,pr107,True
bf388705-7b5b-4700-b251-d8ce4c922c3a,Transformer2W,CCGAS11     -821_AGUIRRE 230 -106~1,821,106,13.2,230.0,0.00644,0.21911,0.68,68.0,False,pr106,pr106,False
956aec66-61ea-4334-8cc8-76fa98adc40c,Transformer2W,AAA FAJARDO -1085_FAJRDO_MV   -97390~1,1085,97390,38.0,13.2,0.00228,0.07997,0.052000000000000005,5.2,False,pr18,pr18,False
a48f5758-140c-4f84-b0a4-dd0ba7091b85,Transformer2W,P.S.GAS2    -830_PALOSECO 115-63~1,830,63,13.2,115.0,0.0042,0.14,0.55,55.00000000000001,False,pr63,pr63,False
7b7f1297-81fd-4ab9-b3aa-86789e5ae227,Transformer2W,YABUCOA 230 -233_starbus_5_233_362_1-1000004~1,233,1000004,230.0,1.0,-0.0006482743484224966,0.0001622282019685846,4.5,450.0,False,pr233,pr233,False
55c04ee0-dcdf-4d87-8d6a-37bb9d5bb088,Transformer2W,CCGAS12     -822_AGUIRRE 230 -106~1,822,106,13.2,230.0,0.00644,0.21911,0.68,68.0,False,pr106,pr106,False
b238c668-7a3a-44e1-850c-3a7f7285af96,Transformer2W,V ALEGRE_HV -97081_SWITCHGEAR  -97082~1,97081,97082,38.0,13.2,0.093,0.7442116634399114,0.125,12.5,False,pr313,pr313,False
200be593-911c-4763-88f0-dc0ac680d635,Transformer2W,CCGAS24     -833_AGUIRRE 230 -106~1,833,106,13.2,230.0,0.00512,0.174,0.68,68.0,False,pr106,pr106,False
76353793-09a8-49fc-b113-b6847e12ce23,Transformer2W,AERO MAY #1 -836_starbus_836_29_837_1-1000026~1,836,1000026,13.8,1.0,0.00832,0.1666,1.5,150.0,False,pr29,pr29,False
4a45a365-2982-46cf-8c91-12e8c5391807,Transformer2W,MAYA TC 230 -232_starbus_277_232_240_1-1000023~1,232,1000023,230.0,1.0,0.0005849999999999999,0.04238,3.0,300.0,False,pr232,pr277,True
f4d77ebd-11ee-4fb3-aa34-eeadf632566d,Transformer2W,COSTA SUR230-96_starbus_2_96_1054_1-1000001~1,96,1000001,230.0,1.0,9.000000000000002e-05,0.019745,5.44,544.0,False,pr96,pr2,True
7670449a-20f7-4521-9d14-6705c42652b3,Transformer2W,BERWIND 13  -217_starbus_84_123_217_2-1000010~2,217,1000010,13.2,1.0,0.006985,0.270695,0.5,50.0,False,pr84,pr84,False
b7275095-fd4e-468c-b964-aa6c2daba049,Transformer2W,MANATI 230  -196_starbus_153_196_262_2-1000020~2,196,1000020,230.0,1.0,-8.999999999999997e-05,0.015755000000000005,5.47,547.0,False,pr196,pr153,True
e7062de9-c7f3-40af-b33c-41f06a695578,Transformer2W,YAROTEK_MV  -97023_YAROTEK_PV  -97024~1,97023,97024,13.2,0.02,0.00661,0.04956,0.647,64.7,False,pr97021,pr97021,False
7640b028-1a09-45d8-9b8c-316732224545,Transformer2W,CCGAS14     -832_starbus_823_106_832_1-1000025~1,832,1000025,13.8,1.0,0.004450005,0.17515999999999998,1.5,150.0,False,pr106,pr106,False
ceb232b4-bbd1-4cbf-a81d-d43872545dfe,Transformer2W,V ALEGRE MV -97086_V ALEGRE ES -97085~1,97086,97085,13.2,0.36,0.0,0.035,34.57150188792854,3457.150188792854,False,pr313,pr313,False
7fa179c1-f605-4447-b904-a52e59d705a9,Transformer2W,PONCE 115   -3_starbus_3_363_1063_1-1000003~1,3,1000003,115.0,1.0,0.00027000000000000006,-0.0005950000000000052,4.5,450.0,False,pr3,pr3,False
0a3524a8-e4d5-4106-88d8-f47bb5716903,Transformer2W,MANATI 13   -214_starbus_153_148_214_2-1000021~2,214,1000021,13.2,1.0,0.007005,0.271475,0.5,50.0,False,pr153,pr153,False
00031e5f-5888-40ee-b23d-4fd8ce4c55a2,Transformer2W,SJREPG1     -856_starbus_88_856_811_1-1000013~1,856,1000013,13.8,1.0,0.0008032396301376786,0.047754838594730065,2.15,215.0,False,pr88,pr88,False
aa1afa31-e8ac-4fad-9ff7-eea073986104,Transformer2W,C.S. GAS    -850_COSTA SUR115-2~1,850,2,13.8,115.0,0.00977,0.293,0.5,50.0,False,pr2,pr2,False
39369ce2-fca9-4016-a0b1-7f647da12b5b,Transformer2W,SJREPST1    -811_starbus_88_856_811_1-1000013~1,811,1000013,13.8,1.0,0.0021029887435647437,0.1108102952435947,0.85,85.0,False,pr88,pr88,False
a1df52fd-1fc9-4985-a545-9ed8641808e0,Transformer2W,SLLANA 3W2  -1052_starbus_85_120_1052_1-1000012~1,1052,1000012,15.0,1.0,0.00273,0.07672999999999999,1.0,100.0,False,pr85,pr85,False
1a6275a1-aa09-4c93-a8e7-d9ca5ca389c8,Transformer2W,CUMMINS 2   -97038_CUMMINS     -97036~1,97038,97036,0.48,13.2,0.6222222222222222,3.9513085814920657,0.015,1.5,False,pr82,pr82,False
d71188a5-543f-4897-84d5-14f4b4ba5154,Transformer2W,SAN FERMIN  -1817_SANFERMIN   -97032~1,1817,97032,38.0,13.2,0.019125,0.3995425313718177,0.252,25.2,False,pr82,pr82,False
ba629205-3324-4431-b5b1-fa242cbd25f9,Transformer2W,JOBOS GT    -852_JOBOS 38    -94~1,852,94,13.8,38.0,0.04378,0.65667,0.5,50.0,False,pr8,pr8,False
5e102332-9b42-423a-ab2e-7da3b60764f4,Transformer2W,PV_MV       -97033_SANFERMIN_PV-97034~1,97033,97034,13.2,0.4,0.0,0.04,30.250064151937472,3025.006415193747,False,pr82,pr82,False
d0ca05da-6036-486d-82e3-d586c1097281,Transformer2W,AES 1       -871_AES 230     -321~1,871,321,21.0,230.0,0.00105,0.04737,3.5,350.0,False,pr321,pr321,False
ae8ed879-cfa7-4abf-81be-81a1cfb141d3,Transformer2W,BAYAMON 230 -99_starbus_45_99_243_1-1000007~1,99,1000007,230.0,1.0,4.0000000000000024e-05,0.016530000000000003,5.44,544.0,False,pr99,pr45,True
f38a8e7d-c875-4343-879d-71764d98c915,Transformer2W,P.SECO1     -817_starbus_63_62_817_1-1000008~1,817,1000008,13.8,1.0,-0.00068,-0.00544,1.2,120.0,False,pr63,pr63,False
bca5cae4-df1d-40ea-99ab-ec67a86791fc,Transformer2W,COSTA SUR115-2_starbus_2_96_1054_1-1000001~1,2,1000001,115.0,1.0,0.00023999999999999998,-0.004174999999999998,5.44,544.0,False,pr2,pr2,False
336dc1a2-89d5-4f27-95d0-e3135cc15b9d,Transformer2W,PATTERN_MV  -7773_PATTERN_WT  -7774~1,7773,7774,34.5,0.7,0.00849,0.05909,0.858,85.8,False,pr7200,pr7200,False
7e7f9802-ee84-4789-a48f-1eac62f6c83b,Transformer2W,MAYA TC 230 -232_starbus_277_232_222_1-1000022~1,232,1000022,230.0,1.0,0.00038,0.036165,3.0,300.0,False,pr232,pr277,True
26cd7c6d-b420-48e9-bf0f-20e42822af51,Transformer2W,CCGAS13     -823_starbus_823_106_832_1-1000025~1,823,1000025,13.8,1.0,0.004329995,0.17517,1.5,150.0,False,pr106,pr106,False
7605a6b7-9c6a-4f8c-b905-0bd1f7c825c6,Transformer2W,MAYAGUEZ3W-1-222_starbus_277_232_222_1-1000022~1,222,1000022,12.0,1.0,0.00355,0.163795,3.0,300.0,False,pr277,pr277,False
a941e6db-a5e7-4952-9002-6245aa77e9d1,Transformer2W,MAYAGUEZ 115-29_starbus_836_29_837_1-1000026~1,29,1000026,115.0,1.0,-0.0007100000000000001,-0.02523999999999997,0.75,75.0,False,pr29,pr29,False
ede0d6fb-b552-4af0-b9de-0cc2981b3733,TapTransformer,MANATI 115  -153_starbus_153_196_262_2-1000020~2,153,1000020,115.0,1.0,0.0003699999999999999,-0.0001250000000000001,5.47,547.0,False,pr153,pr153,False
14c1fa5c-1049-4d74-b5b0-e409ffa65725,TapTransformer,SJSP 115    -88_starbus_88_856_811_1-1000013~1,88,1000013,115.0,1.0,8.6160045362592e-05,-0.008833789971154915,3.0,300.0,False,pr88,pr88,False
f6cdf65e-1046-4b2e-9e98-a1c092dbcd1a,TapTransformer,HORIZON_HV  -97001_HORIZON_MV  -97002~1,97001,97002,38.0,22.9,0.00228,0.065,0.15,15.0,False,pr8,pr8,False
57432ff9-9430-44fb-b173-cec23e56c6f6,TapTransformer,COSTA SUR115-2_starbus_2_96_1055_1-1000002~1,2,1000002,115.0,1.0,0.00023999999999999998,-0.004414999999999995,5.44,544.0,False,pr2,pr2,False
a8c947c5-cde2-42d7-bd88-06c580996ef9,TapTransformer,A.BUENAS 115-149_starbus_149_451_1061_2-1000019~2,149,1000019,115.0,1.0,0.0015999999999999999,0.11379,3.0,300.0,False,pr149,pr451,True
58586c6b-c922-4d9a-9405-cbfc6eea012e,TapTransformer,BATTERY_MV  -97048_FONROCHE_ES -97049~1,97048,97049,34.5,0.38,0.064,0.476,2.519352000475163,251.9352000475163,False,pr97047,pr97047,False
4b0deedf-f00d-455d-8336-81baea210a2f,TapTransformer,A.BUENAS 115-149_starbus_149_451_1060_1-1000018~1,149,1000018,115.0,1.0,0.0015999999999999999,0.113625,3.0,300.0,False,pr149,pr451,True
f8ff3e25-373d-4bf0-b496-46fa8d343bd1,TapTransformer,MOCA_HV     -97100_MOCA_SW     -97101~1,97100,97101,38.0,13.8,0.01912,0.38205,0.2,20.0,False,pr100,pr100,False
5e6a244d-2080-485c-b69b-527dd056b276,TapTransformer,HORIZON_MV  -97003_HORIZON_PV  -97004~1,97003,97004,22.9,0.35,0.00661,0.0575,0.13,13.0,False,pr8,pr8,False
9967de61-8ca1-43fc-9e18-35bb1203e53c,TapTransformer,SJSP 115    -88_starbus_88_857_812_1-1000014~1,88,1000014,115.0,1.0,8.5e-05,-0.008829999999999998,3.0,300.0,False,pr88,pr88,False
a3e07ff6-7a4f-4099-8c2a-55f6d12c0d37,TapTransformer,S.LLANA 115 -85_starbus_85_120_1053_1-1000011~1,85,1000011,115.0,1.0,0.000165,-0.004300000000000005,4.5,450.0,False,pr85,pr85,False
5d0f4989-a643-4c71-b42c-a384f0e41cc3,TapTransformer,AGUIRRE 115 -107_starbus_107_106_1058_1-1000016~1,107,1000016,115.0,1.0,0.00022499999999999994,-0.004394999999999996,5.44,544.0,False,pr107,pr107,False
f74b1859-8b93-4ada-a560-588965f7e35f,TapTransformer,BATTERY_MV  -97116_NORTHCOAS_ES-97115~1,97116,97115,13.8,0.37,0.22274,1.26075,0.9451115703725962,94.51115703725962,False,pr100,pr100,False
68130727-86c8-4481-8667-13108066f3b5,TapTransformer,BAYAMON 115 -45_starbus_45_99_243_1-1000007~1,45,1000007,115.0,1.0,0.00034999999999999994,0.0011099999999999999,5.44,544.0,False,pr45,pr45,False
2aa824fc-3bca-427c-880c-149c9e92de4d,TapTransformer,NORTH_COAS~2-97117_NORTH_COAS~3-97111~1,97117,97111,38.0,13.8,0.01748,0.34956,0.2,20.0,False,pr100,pr100,False
e7dfcb34-e867-4e53-a0fb-6fe9e3829e71,TapTransformer,AGUIRRE 115 -107_starbus_107_106_1059_1-1000017~1,107,1000017,115.0,1.0,0.00044000000000000007,0.00013499999999999623,5.44,544.0,False,pr107,pr107,False
5f7a03f9-bfbb-459b-b43b-27558f5c9250,TapTransformer,PALOSECO 115-63_starbus_63_62_817_1-1000008~1,63,1000008,115.0,1.0,0.01078,0.08626,1.2,120.0,False,pr63,pr63,False
37d46268-b653-4a65-930a-0a94faa1d9eb,TapTransformer,MORA 115    -100_starbus_100_352_1057_1-1000015~1,100,1000015,115.0,1.0,0.0027849999999999997,0.11377000000000001,3.0,300.0,False,pr100,pr352,True
21bf7ba3-3244-4519-8b71-9da0897611f5,TapTransformer,MORA 230    -352_starbus_100_352_1057_1-1000015~1,352,1000015,230.0,1.0,-0.002205,-0.0625,3.0,300.0,False,pr352,pr352,False
8dc806c4-9a3c-4b49-a082-07e4fab3cba2,TapTransformer,PV_MV       -97046_FONROCHE_PV -97044~1,97046,97044,34.5,0.4,0.0,0.04,30.250064151937472,3025.006415193747,False,pr97047,pr97047,False
dfdf2528-8a5f-41c6-badc-bf7040ae69d1,TapTransformer,MAY TC 115  -277_starbus_277_232_240_1-1000023~1,277,1000023,115.0,1.0,-0.00011499999999999998,-0.0028900000000000037,3.0,300.0,False,pr277,pr277,False
970b3426-3780-494c-8670-68bb26c660bf,TapTransformer,PALOSECO 115-63_starbus_63_62_818_1-1000009~1,63,1000009,115.0,1.0,0.010565000000000001,0.08451,1.2,120.0,False,pr63,pr63,False
86d38d18-397e-4f04-9a64-ecffce4fc51d,TapTransformer,COMETA_HV   -97047_COMETA_SW   -97045~1,97047,97045,115.0,34.5,0.00777,0.21235,0.3,30.0,False,pr97047,pr97047,False
a576012d-b997-46f3-ae2d-c183cb9e30a6,TapTransformer,HVGSU-POI   -97401_TOABAJA     -97400~2,97401,97400,38.0,4.16,0.11161199999999999,1.2951998924706565,0.05,5.0,False,pr378,pr378,False
38ad133f-fd5c-4ff0-b9bd-4f5e73e6658b,TapTransformer,MAY TC 115  -277_starbus_277_232_222_1-1000022~1,277,1000022,115.0,1.0,0.0003600000000000001,0.0022749999999999992,0.37,37.0,False,pr277,pr277,False
c7f6e81f-d85f-4d98-9762-8f160d19d3cc,TapTransformer,CAMB GP 230 -440_starbus_440_441_1056_1-1000024~1,440,1000024,230.0,1.0,0.00012499999999999968,0.035885000000000014,3.5,350.0,False,pr440,pr441,True
67eebb0e-3ee7-47ef-be82-38d369fc9593,TapTransformer,ILLUMINA_MV -97253_ILLUMINA_PV -97254~1,97253,97254,13.2,0.2,0.0154,0.05,0.235,23.5,False,pr8,pr8,False
43c6d084-f386-493f-84e4-9508fe8a7e83,TapTransformer,ILUMINA_HV  -99000_ILUMINA_LV  -98001~1,99000,98001,38.0,13.2,0.02175,0.37435,3.2268343102855894,322.68343102855897,False,pr8,pr8,False
94c358fa-7ac9-4bd3-ab8b-0b3c72bf891d,TapTransformer,PUNTALIMA_MV-7783_PUNTALIMA_WT-7784~1,7783,7784,34.5,0.7,0.0076,0.057,0.315,31.5,False,pr2002,pr2002,False
2e4e45f5-53d2-4e17-a256-236d782b9797,TapTransformer,SIT1HV      -7200_SUBSTN      -7100~1,7200,7100,115.0,34.5,0.003,0.08456,0.9,90.0,False,pr7200,pr7200,False
3f992281-9edb-4a74-8db4-fffb25ef5a32,TapTransformer,MV_18       -97113_NORTHCOAS_PV-97114~1,97113,97114,13.8,0.38,0.04841,0.27595,4.318906337212312,431.89063372123127,False,pr100,pr100,False
e12b6b8f-4790-4df2-907e-d1f8825d3046,TapTransformer,S.LLANA 115 -85_starbus_85_120_1052_1-1000012~1,85,1000012,115.0,1.0,0.00039999999999999996,-0.00012000000000000205,5.47,547.0,False,pr85,pr85,False
de21dc2f-9af5-4876-b9b1-88483292488e,TapTransformer,YAROTEK_HV  -97021_YAROTEK_MV  -97022~1,97021,97022,115.0,13.2,0.00228,0.07997,0.647,64.7,False,pr97021,pr97021,False
5db80539-2cb5-40f0-9077-afa45db8b939,TapTransformer,MANATI 115  -153_starbus_153_148_214_2-1000021~2,153,1000021,115.0,1.0,0.0011950000000000007,0.004835000000000006,1.0,100.0,False,pr153,pr153,False
df6268ac-0ee8-469e-928c-24831e9335f9,PhaseShiftingTransformer,AGUADILLA   -31_AGUADILLA115-32~1,31,32,38.0,115.0,0.00472,0.14159,1.0,100.0,False,pr32,pr32,False
8ba01acf-36d1-4685-9422-f8e25fc270bf,PhaseShiftingTransformer,C.S.6       -806_COSTA SUR230-96~1,806,96,23.0,230.0,0.00061986875,0.030772806249999996,5.44,544.0,False,pr96,pr96,False
3115f9bc-9d7b-4635-b09b-db260ed6a1f4,PhaseShiftingTransformer,ECOGT2      -859_ECOELECT 230-319~1,859,319,17.1,230.0,0.0010401187499999999,0.0620078875,2.05,204.99999999999997,False,pr319,pr319,False
687d4240-bccb-4d5e-850e-f310310f40b6,PhaseShiftingTransformer,JDIAZ TC    -313_J DIAZ TC   -325~1,313,325,115.0,38.0,0.00245,0.14015,1.0,100.0,False,pr313,pr313,False
2ab95f86-a52c-43bd-b563-fa1341b8051c,PhaseShiftingTransformer,VIADUCTO    -60_VIADUCTO 115-86~2,60,86,38.0,115.0,0.00502,0.14024,1.0,100.0,False,pr86,pr86,False
d113dbff-006c-44db-9f44-91c6a8e6e34c,PhaseShiftingTransformer,VIADUCTO    -60_VIADUCTO 115-86~1,60,86,38.0,115.0,0.00499,0.13924,1.0,100.0,False,pr86,pr86,False
165ebd6a-2396-4eac-b8b3-368392e98af3,PhaseShiftingTransformer,DAGUAOGT    -828_DAGUAO 115  -101~1,828,101,13.2,115.0,0.0127756,0.255554025,0.55,55.00000000000001,False,pr101,pr101,False
12cde0ef-42d9-4a91-b15f-9003adbd771d,PhaseShiftingTransformer,MONACILLOS13-259_MONACILLO115-50~1,259,50,13.2,115.0,0.0107,0.2675,0.44,44.0,False,pr50,pr50,False
ff5bee94-61d1-4b41-9057-7ab6a7612fe0,PhaseShiftingTransformer,AES 2       -872_AES 230     -321~1,872,321,21.0,230.0,0.00110500817658,0.049851654594852,3.5,350.0,False,pr321,pr321,False
761ce620-186c-4075-8672-b8ad2a049b47,PhaseShiftingTransformer,COMERIO 115 -275_COMERIO 38  -276~1,275,276,115.0,38.0,0.007545683734088999,0.24549510838836397,0.5,50.0,False,pr275,pr275,False
f1932a2c-21fc-49f2-a6e2-6216f80fc91a,PhaseShiftingTransformer,C.S.5       -805_COSTA SUR230-96~1,805,96,23.0,230.0,0.00053581875,0.026685874999999998,5.7,570.0,False,pr96,pr96,False
371a0500-fbb0-4bc4-bd6f-9a5af18bb377,PhaseShiftingTransformer,MORA 38     -181_MORA 115    -100~1,181,100,38.0,115.0,0.01209,0.27207,0.5,50.0,False,pr100,pr100,False
40b91138-bc58-4041-9b8c-3902c8672e16,PhaseShiftingTransformer,ACACIAS 13  -206_ACACIAS 115 -116~1,206,116,13.2,115.0,0.01626,0.57983,0.3,30.0,False,pr116,pr116,False
84c0bed4-057f-4b81-8dac-37d154f9105a,PhaseShiftingTransformer,BARRANQT 115-353_BARRANQUITAS-215~1,353,215,115.0,38.0,0.00604,0.22525,0.48,48.0,False,pr353,pr353,False
6beeb28a-17c4-44c2-88ca-b1e19626fca1,PhaseShiftingTransformer,CAMBGT1     -880_CAMB GP 230 -440~1,880,440,13.8,230.0,0.0034423688979359998,0.10534035610706399,1.0,100.0,False,pr440,pr440,False
1cf506eb-5773-4387-b62c-e35b5c374029,PhaseShiftingTransformer,S LLANA 13  -356_S.LLANA 115 -85~2,356,85,13.2,115.0,0.0107,0.2675,0.44,44.0,False,pr85,pr85,False
de7e30c8-a0cf-48b0-a547-1d2a30c3bc11,PhaseShiftingTransformer,BAYAMON 13.2-202_BAYAMON 115 -45~1,202,45,13.2,115.0,0.0107,0.2675,0.44,44.0,False,pr45,pr45,False
e8ae70a0-e20a-4184-9ab8-beef865dce6b,PhaseShiftingTransformer,HUMACAO TC  -98_HUMACAO     -14~1,98,14,38.0,115.0,0.002700288,0.12089548799999998,1.0,100.0,False,pr14,pr14,False
e634a1f9-1e25-475b-b467-b21e30802124,PhaseShiftingTransformer,ECOSTEAM    -860_ECOELECT 230-319~1,860,319,17.1,230.0,0.0009350562499999998,0.051312525,2.6,260.0,False,pr319,pr319,False
bf1e44e0-6a9d-403e-b946-9dfdd1bbe676,PhaseShiftingTransformer,CANOVANAS TC-122_CANOVANAS115-82~1,122,82,38.0,115.0,0.002358986328125,0.13494364648437498,1.0,100.0,False,pr82,pr82,False
ad6e535d-1cd3-4a91-956a-88be57b4447d,PhaseShiftingTransformer,R.BLANCO 115-16_RIO BLANCO  -17~1,16,17,115.0,38.0,0.01417,0.24292,0.4,40.0,False,pr16,pr16,False
545470d9-42fc-4b72-9da1-dad057017ddb,PhaseShiftingTransformer,ACACIAS 115 -116_ACACIAS 38  -113~1,116,113,115.0,38.0,0.003933281998000001,0.193229402944,1.12,112.00000000000001,False,pr116,pr116,False
8cb6ca98-ffc0-426c-9089-751ee59f5eae,PhaseShiftingTransformer,JOBOS 38    -94_JOBOS 115   -8~1,94,8,38.0,115.0,0.00403,0.14328,1.0,100.0,False,pr8,pr8,False
30a1fd07-acbd-4899-8c59-2be2d02d310a,PhaseShiftingTransformer,DAGUAO 38   -56_DAGUAO 115  -101~1,56,101,38.0,115.0,0.01189,0.2664,0.5,50.0,False,pr101,pr101,False
98c4d505-21aa-4c11-9b6e-b1372b7bb733,PhaseShiftingTransformer,PONCE 115   -3_PONCE 38    -4~2,3,4,115.0,38.0,0.0021424499999999997,0.08923304249999998,1.5,150.0,False,pr3,pr3,False
12072f23-2697-46a1-aca7-555360a9f350,PhaseShiftingTransformer,DOS BOCA 115-38_DOS BOCAS   -37~1,38,37,115.0,38.0,0.01563,0.30894,0.4,40.0,False,pr38,pr38,False
d671cb35-1959-4d6f-bb3c-48cfec81673a,PhaseShiftingTransformer,S.GERMANTC38-300_SGERMANTC115-169~1,300,169,38.0,115.0,0.00294,0.13115,1.12,112.00000000000001,False,pr169,pr169,False
cf781a68-2592-4caf-9fce-1dd8bdf656d8,PhaseShiftingTransformer,SANSEBASTIAN-34_SSEBASTIA115-35~1,34,35,38.0,115.0,0.012826281,0.288639063,0.5,50.0,False,pr35,pr35,False
6c7c8a71-c021-4aeb-a0f5-c014ae942bce,PhaseShiftingTransformer,HATO REY1420-242_HATO REY 115-87~1,242,87,13.2,115.0,0.01626,0.57984,0.44,44.0,False,pr87,pr87,False
6a36dce8-66f4-42ac-8cf2-bf917bc0da90,PhaseShiftingTransformer,TORO NEGRO  -6_TORONEGRO115-213~1,6,213,38.0,115.0,0.0050176000000000005,0.3032155750400001,0.4,40.0,False,pr213,pr213,False
591d0c52-e94f-428d-823e-96694d8e6253,PhaseShiftingTransformer,HATOREYTCB2 -1154_HATO REY 115-87~2,1154,87,38.0,115.0,0.00195,0.09131,1.5,150.0,False,pr87,pr87,False
ecb4eba7-cb26-419c-88ac-7d5ca8b692cd,PhaseShiftingTransformer,P.SECO3     -819_PALOSECO 115-63~1,819,63,20.0,115.0,0.0017213089684439999,0.072394282961289,2.69,269.0,False,pr63,pr63,False
3003f2ee-4483-4c91-a110-b684aafaa96c,PhaseShiftingTransformer,MANATI TC   -148_starbus_153_148_214_2-1000021~2,148,1000021,38.0,1.0,0.002254999999999999,0.121115,1.5,150.0,False,pr153,pr153,False
ca806a56-1062-4ad1-8263-402df0498fe9,PhaseShiftingTransformer,JUNCOS      -20_JUNCOS 115  -234~1,20,234,38.0,115.0,0.00297,0.1304,1.0,100.0,False,pr234,pr234,False
2c03a73a-6499-4943-8f52-c54bb4721a84,PhaseShiftingTransformer,MONACILLO115-50_MONACILLO 38-49~3,50,49,115.0,38.0,0.005672396445507001,0.14457568457385903,1.0,100.0,False,pr50,pr50,False
5276efb3-9776-4582-87fa-f56e4e908dfa,PhaseShiftingTransformer,VIADUCTO 13 -257_VIADUCTO 115-86~1,257,86,13.2,115.0,0.0107,0.2675,0.44,44.0,False,pr86,pr86,False
62581444-0815-423f-9b9d-e18f4d258584,PhaseShiftingTransformer,ISLA GDE GIS-633_ISLA GDE 115-632~1,633,632,38.0,115.0,0.00321,0.13346,1.0,100.0,False,pr632,pr632,False
2e8c4ac1-b4c5-4d4f-a241-8e4018a8ae78,PhaseShiftingTransformer,PALMER      -179_PALMER 115  -211~1,179,211,38.0,115.0,0.00817,0.28755,0.5,50.0,False,pr211,pr211,False
bee71e2a-d46d-4e2b-b45e-1ef9862b2861,PhaseShiftingTransformer,AGCCST2     -808_AGUIRRE 230 -106~2,808,106,13.2,230.0,0.0030429,0.12102142500000002,1.3,130.0,False,pr106,pr106,False
bab46580-544a-4ce7-8fba-b11afb9bf982,PhaseShiftingTransformer,HATILLO TC  -336_HATILLO 115 -335~1,336,335,38.0,115.0,0.00309,0.13263,1.0,100.0,False,pr335,pr335,False
3e956741-5789-447a-9153-6a74e2ed09a4,PhaseShiftingTransformer,AG.1        -809_AGUIRRE 230 -106~1,809,106,24.0,230.0,0.0005568312499999999,0.02833535625,5.54,554.0,False,pr106,pr106,False
81d08f7a-1f34-4236-bff4-db23df817c64,PhaseShiftingTransformer,ABBOTT SY   -407_ABBOTT 115  -343~1,407,343,38.0,115.0,0.01189,0.2664,0.5,50.0,False,pr343,pr343,False
c7f4448d-37a9-4d41-9de8-31e4f0142dea,PhaseShiftingTransformer,CAMBALACHE  -39_CAMBALACH115-40~1,39,40,38.0,115.0,0.00472,0.14159,1.0,100.0,False,pr40,pr40,False
fe616d2f-56d2-43c4-90d5-2b70c80f34cb,PhaseShiftingTransformer,MORA 38     -181_MORA 115    -100~2,181,100,38.0,115.0,0.0017088749999999999,0.098839125,1.5,150.0,False,pr100,pr100,False
02d9d1fa-e6a9-42d8-b4fc-36c5c2a90031,PhaseShiftingTransformer,COSTA SUR   -1_COSTA SUR115-2~1,1,2,38.0,115.0,0.00472,0.14159,1.0,100.0,False,pr2,pr2,False
4e25fa42-982d-49ce-b924-b93411d3335f,PhaseShiftingTransformer,HUMACAO TC  -98_HUMACAO     -14~2,98,14,38.0,115.0,0.002801664,0.121383936,1.0,100.0,False,pr14,pr14,False
f63410bc-3710-485d-8581-f5382b15b10d,PhaseShiftingTransformer,JOBOS 3     -402_JOBOS 115   -8~1,402,8,38.0,115.0,0.01159,0.2911,0.5,50.0,False,pr8,pr8,False
2be3f6d4-5439-4241-b121-da96500436c5,PhaseShiftingTransformer,SANJUAN7    -813_SJSP 115    -88~1,813,88,13.8,115.0,0.003281975,0.091294375,1.4,140.0,False,pr88,pr88,False
57b915b5-833c-4f49-a7e6-1a8070864990,PhaseShiftingTransformer,CAGUAS 115  -21_CAGUAS      -22~1,21,22,115.0,38.0,0.0034398000000000002,0.1443834,1.0,100.0,False,pr21,pr21,False
3fa48b9d-39a3-42db-bf1c-e42c4733c2d7,PhaseShiftingTransformer,JOBOS 38    -94_JOBOS 115   -8~2,94,8,38.0,115.0,0.002182126953125,0.12482656835937499,1.0,100.0,False,pr8,pr8,False
1a374800-765d-438d-a4ed-8ccb7884d4ce,PhaseShiftingTransformer,SANJUAN9    -815_SJSP 115    -88~1,815,88,13.8,115.0,0.0036055499999999995,0.09333983124999999,1.4,140.0,False,pr88,pr88,False
e29bb46b-e664-4a8e-8a0a-9963910ad55c,PhaseShiftingTransformer,COSTA SUR   -1_COSTA SUR115-2~2,1,2,38.0,115.0,0.00472,0.14159,1.0,100.0,False,pr2,pr2,False
6c805438-f104-4781-b6b6-fff9929294b9,PhaseShiftingTransformer,FAJARDO 115 -18_FAJARDO     -19~2,18,19,115.0,38.0,0.0067368218947519995,0.251434148742948,0.5,50.0,False,pr18,pr18,False
31fa8350-ea12-402d-bdc7-d3a4aef5708d,PhaseShiftingTransformer,PALOSECO 115-63_LEVITTOWN   -192~1,63,192,115.0,13.2,0.0107,0.2675,0.44,44.0,False,pr63,pr63,False
81cbc134-1ec6-469e-9aef-f817dd6be83d,PhaseShiftingTransformer,DORADO 115  -93_DORADO 38   -92~1,93,92,115.0,38.0,0.002513748999999999,0.13442375799999998,1.0,100.0,False,pr93,pr93,False
76beb809-3363-4017-b653-c5f52199349a,PhaseShiftingTransformer,AERO MAY #4 -839_MAYAGUEZ    -28~1,839,28,13.8,38.0,0.005148675,0.14323680000000003,0.833,83.3,False,pr29,pr29,False
4bca4223-24e8-44d6-affa-c9a827498e84,PhaseShiftingTransformer,HATO REY 115-87_HATO REY TC -109~1,87,109,115.0,38.0,0.005706354072034999,0.129517616986441,1.0,100.0,False,pr87,pr87,False
6b4eedce-b706-44c2-a608-4df2e639fc58,PhaseShiftingTransformer,AGCCST2     -808_AGUIRRE 230 -106~1,808,106,13.2,230.0,0.0034949250000000003,0.120734775,1.33,133.0,False,pr106,pr106,False
4fdcdba2-5039-4e25-b70d-8c4fddbb0e7f,PhaseShiftingTransformer,BARCELONETA -97_BARCLONET115-102~1,97,102,38.0,115.0,0.00802,0.28122,0.5,50.0,False,pr102,pr102,False
d3da983f-1e46-4735-a9c7-b8ab8813aa28,PhaseShiftingTransformer,SANJUAN8    -814_SJSP 115    -88~1,814,88,13.8,115.0,0.00327041875,0.09294691875,1.4,140.0,False,pr88,pr88,False
01d68caf-5855-4dc1-9f1b-c0fe3c53aed0,PhaseShiftingTransformer,P.SECO4     -820_PALOSECO 115-63~1,820,63,20.0,115.0,0.0017213089684439999,0.072394282961289,2.69,269.0,False,pr63,pr63,False
bd062ce7-09ab-4834-b6ae-346e858f7e7c,PhaseShiftingTransformer,SABANA LLANA-48_S.LLANA 115 -85~1,48,85,38.0,115.0,0.00256,0.14014,1.0,100.0,False,pr85,pr85,False
7cb4d5a0-026a-4d56-9f63-17f0e60f35b0,PhaseShiftingTransformer,BARCELONETA -97_BARCLONET115-102~2,97,102,38.0,115.0,0.00292,0.13038,1.0,100.0,False,pr102,pr102,False
776593ee-b8eb-49bc-81fd-9ae3af76192f,PhaseShiftingTransformer,CAMBGT2     -881_CAMB GP 230 -440~1,881,440,13.8,230.0,0.00348104720016,0.104537781335916,1.0,100.0,False,pr440,pr440,False
5b4b8c60-dd47-42dc-b386-50e81e15398c,PhaseShiftingTransformer,BAYAMON 115 -45_BAYAMON TC  -44~1,45,44,115.0,38.0,0.006393143211128001,0.15143252194713,0.8,80.0,False,pr45,pr45,False
31f8b598-0204-4448-a2e6-8bfb67d2e04b,PhaseShiftingTransformer,AÑASCO TC   -301_AÑASCO 115  -231~1,301,231,38.0,115.0,0.01192,0.28709,0.4,40.0,False,pr231,pr231,False
ff03af85-3c25-413c-89d4-20f01883ce7f,PhaseShiftingTransformer,PONCE CEMENT-456_CANAS 115   -103~1,456,103,38.0,115.0,0.00817,0.28755,0.5,50.0,False,pr103,pr103,False
28d0d1eb-1799-415b-bcc8-ec44d813080b,PhaseShiftingTransformer,AGUADILLA   -31_AGUADILLA115-32~2,31,32,38.0,115.0,0.00205,0.09287,1.5,150.0,False,pr32,pr32,False
768f65b5-fa9c-43b8-9c8b-df9466e06735,PhaseShiftingTransformer,YAB. GAS    -851_YABUCOA 115 -5~1,851,5,13.8,115.0,0.01173,0.2933,0.5,50.0,False,pr5,pr5,False
bbc08a56-c77d-48cf-9451-96581ef546f3,PhaseShiftingTransformer,VEGA BAJA   -42_VEGA BAJA115-41~1,42,41,38.0,115.0,0.00321,0.1368,1.0,100.0,False,pr41,pr41,False
e68aea7a-0307-44d2-9576-b06b1ea969ca,PhaseShiftingTransformer,ECOGT1      -858_ECOELECT 230-319~1,858,319,17.1,230.0,0.00101910625,0.0625121875,2.05,204.99999999999997,False,pr319,pr319,False
f93e1732-e918-4bdc-8bc2-d8e9bae0ed61,PhaseShiftingTransformer,BAYAMON 115 -45_BAYAMON TC  -44~2,45,44,115.0,38.0,0.005296710604354,0.156764447758048,1.0,100.0,False,pr45,pr45,False
11ca04c1-1d11-489c-870a-730c6a6793bb,PhaseShiftingTransformer,C.S.4       -804_COSTA SUR115-2~1,804,2,13.8,115.0,0.0032307000000000004,0.10650420000000002,1.2,120.0,False,pr2,pr2,False
4948ff03-3072-4fce-9c09-767755f57ee7,PhaseShiftingTransformer,S LLANA 13  -356_S.LLANA 115 -85~1,356,85,13.2,115.0,0.0107,0.2675,0.44,44.0,False,pr85,pr85,False
2aadcd31-e496-45f9-b1df-f43fb6071f82,PhaseShiftingTransformer,C.S.3       -803_COSTA SUR115-2~1,803,2,13.8,115.0,0.0036542000000000007,0.08705950000000001,1.2,120.0,False,pr2,pr2,False
149c9c89-0076-45ac-8fa7-28a79d71531b,PhaseShiftingTransformer,CANOVANAS 13-203_CANOVANAS115-82~2,203,82,13.2,115.0,0.0142,0.3622,0.44799999999999995,44.8,False,pr82,pr82,False
9558d97a-7536-43e4-bbad-c123f814eca3,PhaseShiftingTransformer,FAJARDO 115 -18_FAJARDO     -19~1,18,19,115.0,38.0,0.013983337551277997,0.29292986913085295,0.4,40.0,False,pr18,pr18,False
13ec9569-1b77-4e95-b3da-f02d1c23c738,PhaseShiftingTransformer,PALO SECO   -62_PALOSECO 115-63~1,62,63,38.0,115.0,0.00314,0.1373,1.0,100.0,False,pr63,pr63,False
4c28e04a-a151-45a0-9d6c-d8a260ac0be3,PhaseShiftingTransformer,CAYEY 115   -10_CAYEY       -11~1,10,11,115.0,38.0,0.003434696956,0.1439913601296,1.0,100.0,False,pr10,pr10,False
aace6cbf-5185-484b-80c4-64a7877d7819,PhaseShiftingTransformer,PONCE 115   -3_PONCE 38    -4~1,3,4,115.0,38.0,0.006339375,0.18841725,0.667,66.7,False,pr3,pr3,False
86b5553b-e916-44c6-9274-93c16d214a23,PhaseShiftingTransformer,H TEJAS TC  -379_HATO TEJASTC-378~1,379,378,38.0,115.0,0.00144,0.08962,1.5,150.0,False,pr378,pr378,False
8c9060a8-3cf0-41aa-9fe5-cc45c300fc47,PhaseShiftingTransformer,AG.2        -810_AGUIRRE 230 -106~1,810,106,23.0,230.0,0.000628425,0.03115665,5.7,570.0,False,pr106,pr106,False
a5ec6666-8ee7-4e07-aeb7-236f47a5a749,PhaseShiftingTransformer,MARTIN PEÑA -59_M PENA GIS  -392~1,59,392,38.0,115.0,0.002143275,0.096867625,1.3159999999999998,131.6,False,pr392,pr392,False
ed09b279-59b4-472b-aad7-7e8826ad6dec,PhaseShiftingTransformer,AERO MAY #3 -838_MAYAGUEZ 115-29~1,838,29,13.8,115.0,0.004751775,0.154272825,0.833,83.3,False,pr29,pr29,False
ec6c058f-8aab-4c96-a2a0-12d66551da2e,PhaseShiftingTransformer,CAGUAS 13   -244_starbus_21_22_244_2-1000006~2,244,1000006,13.2,1.0,0.00703,0.271525,0.5,50.0,False,pr21,pr21,False
6bd7c99f-92be-4f41-9479-60715d99832d,PhaseShiftingTransformer,MAYAGUEZ    -28_MAYAGUEZ 115-29~1,28,29,38.0,115.0,0.00321,0.13896,1.0,100.0,False,pr29,pr29,False
11bab4ae-22e8-4270-bfe2-99160c92ac8d,PhaseShiftingTransformer,AGCCST1     -807_AGUIRRE 230 -106~1,807,106,13.2,230.0,0.0034508250000000002,0.119191275,1.33,133.0,False,pr106,pr106,False
5b42044f-de62-45cb-8f12-99864c286553,PhaseShiftingTransformer,CANOVANAS 13-203_CANOVANAS115-82~1,203,82,13.2,115.0,0.0142,0.3622,0.44799999999999995,44.8,False,pr82,pr82,False
7c67e5a6-7494-486e-be20-2c5cb1ae47d8,PhaseShiftingTransformer,MARTINPEÑAB2-1155_M PENA GIS  -392~2,1155,392,38.0,115.0,0.00205,0.09209,1.3159999999999998,131.6,False,pr392,pr392,False
c651849b-42cc-4afa-9baf-0be4cd3751af,PhaseShiftingTransformer,MONACILLO115-50_MONACILLO 38-49~1,50,49,115.0,38.0,0.006770595312500001,0.16041682343750002,0.8,80.0,False,pr50,pr50,False
195289e8-577c-427b-82c3-e4f2699b6b94,PhaseShiftingTransformer,HATO REY1419-241_HATO REY 115-87~1,241,87,13.2,115.0,0.01494,0.46087,0.336,33.6,False,pr87,pr87,False
2e3fe9c8-5080-4ae0-a824-396c5f2a04b2,PhaseShiftingTransformer,V.BAJAGT    -827_VEGA BAJA   -42~1,827,42,13.2,38.0,0.0032,0.096,0.5,50.0,False,pr41,pr41,False
82dad315-79be-4346-918c-e4769199f70a,PhaseShiftingTransformer,S.ISABEL 115-296_S.ISABEL TC -247~1,296,247,115.0,38.0,0.00637729375,0.23770390624999999,0.5,50.0,False,pr296,pr296,False
e8cdf04a-a8a4-48d0-8e9a-d69c3a8044f7,PhaseShiftingTransformer,AGUADILLA   -31_AGUADILLA 13-299~1,31,299,38.0,13.2,0.0194,0.39784,0.28,28.000000000000004,False,pr32,pr32,False
cc43b91f-fc76-4ec2-be2b-1a724845a5e8,PhaseShiftingTransformer,C.S.1       -801_COSTA SUR   -1~1,801,1,13.8,38.0,0.0059535000000000005,0.16526475000000002,0.667,66.7,False,pr2,pr2,False
441753af-ea0c-41c5-832f-281f1a3c8ada,PhaseShiftingTransformer,PALO SECO   -62_starbus_63_62_817_1-1000008~1,62,1000008,38.0,1.0,0.01206,0.09647,1.2,120.0,False,pr63,pr63,False
4eaddd87-896a-4290-a4d5-b135a902e068,PhaseShiftingTransformer,CAYEY 115   -10_CAYEY       -11~2,10,11,115.0,38.0,0.0027415840000000005,0.15821411600000002,1.0,100.0,False,pr10,pr10,False
52c88adb-1f63-4730-a167-f0b2718f0b22,PhaseShiftingTransformer,CAGUAS      -22_starbus_21_22_244_2-1000006~2,22,1000006,38.0,1.0,0.0022900000000000004,0.12163500000000001,1.0,100.0,False,pr21,pr21,False
562629b9-04cd-4cba-9153-675fbf9e846e,PhaseShiftingTransformer,CANAS 115   -103_CANAS 38    -104~1,103,104,115.0,38.0,0.002714518562,0.1550931870648,1.0,100.0,False,pr103,pr103,False
763978d3-8e05-44ee-9358-6ac1bd003485,PhaseShiftingTransformer,C.S.2       -802_COSTA SUR   -1~1,802,1,13.8,38.0,0.005876325,0.16305975,0.667,66.7,False,pr2,pr2,False
1b389045-84da-494f-9094-8893ce952b5c,PhaseShiftingTransformer,CANOVANAS TC-122_CANOVANAS115-82~2,122,82,38.0,115.0,0.00198,0.09087,1.5,150.0,False,pr82,pr82,False
dcb16094-132d-45e7-952d-b9327afb1686,PhaseShiftingTransformer,S.JUAN10    -816_SJSP 115    -88~1,816,88,13.8,115.0,0.0026463812499999996,0.09255400624999999,1.4,140.0,False,pr88,pr88,False
4fd894ae-8e11-4b8c-93fd-5e0ec811ea80,PhaseShiftingTransformer,JUNCOS      -20_JUNCOS 115  -234~2,20,234,38.0,115.0,0.00152,0.08932,1.5,150.0,False,pr234,pr234,False
bff4e38d-9d13-468e-8ad3-5c02aed8f128,PhaseShiftingTransformer,CAMBGT3     -882_CAMB GP 230 -440~1,882,440,13.8,230.0,0.0035003863512719996,0.105175973322612,1.0,100.0,False,pr440,pr440,False
